AirLoopHVAC,
    Typical Terminal Reheat 1, !- name
    Reheat System 1 Controllers, !- controller_list_name
    Reheat System 1 Avail List, !- availability_manager_list_name
    1.3,                      !- design_supply_air_flow_rate
    Air Loop Branches,        !- branch_list_name
    ,                         !- connector_list_name
    Air Loop Inlet Node,      !- supply_side_inlet_node_name
    Return Air Mixer Outlet,  !- demand_side_outlet_node_name
    Zone Equipment Inlet Node, !- demand_side_inlet_node_names
    Air Loop Outlet Node,     !- supply_side_outlet_node_names
    ;                         !- design_return_air_flow_fraction_of_supply_air_flow

AirLoopHVAC:ControllerList,
    Reheat System 1 Controllers, !- name
    Controller:WaterCoil,     !- controller_1_object_type
    Main Cooling Coil Controller, !- controller_1_name
    ,                         !- controller_2_object_type
    ,                         !- controller_2_name
    ,                         !- controller_3_object_type
    ,                         !- controller_3_name
    ,                         !- controller_4_object_type
    ,                         !- controller_4_name
    ,                         !- controller_5_object_type
    ,                         !- controller_5_name
    ,                         !- controller_6_object_type
    ,                         !- controller_6_name
    ,                         !- controller_7_object_type
    ,                         !- controller_7_name
    ,                         !- controller_8_object_type
    ;                         !- controller_8_name

AirLoopHVAC:ReturnPath,
    TermReheatReturnPath,     !- name
    Return Air Mixer Outlet,  !- return_air_path_outlet_node_name
    AirLoopHVAC:ZoneMixer,    !- component_object_type 1
    Zone Return Air Mixer;    !- component_name 1

AirLoopHVAC:SupplyPath,
    TermReheatSupplyPath,     !- name
    Zone Equipment Inlet Node, !- supply_air_path_inlet_node_name
    AirLoopHVAC:ZoneSplitter, !- component_object_type 1
    Zone Supply Air Splitter; !- component_name 1

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer,    !- name
    Return Air Mixer Outlet,  !- outlet_node_name
    Zone 1 Outlet Node,       !- inlet_node_name 1
    Zone 2 Outlet Node,       !- inlet_node_name 2
    Zone 3 Outlet Node;       !- inlet_node_name 3

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter, !- name
    Zone Equipment Inlet Node, !- inlet_node_name
    Zone 1 Reheat Air Inlet Node, !- outlet_node_name 1
    Zone 2 Reheat Air Inlet Node, !- outlet_node_name 2
    Zone 3 Reheat Air Inlet Node; !- outlet_node_name 3

AirTerminal:SingleDuct:ConstantVolume:Reheat,
    Reheat Zone 1,            !- name
    FanAndCoilAvailSched,     !- availability_schedule_name
    Zone 1 Reheat Air Outlet Node, !- air_outlet_node_name
    Zone 1 Reheat Air Inlet Node, !- air_inlet_node_name
    0.47,                     !- maximum_air_flow_rate
    Coil:Heating:Water,       !- reheat_coil_object_type
    Reheat Coil Zone 1,       !- reheat_coil_name
    0.0013,                   !- maximum_hot_water_or_steam_flow_rate
    0.0,                      !- minimum_hot_water_or_steam_flow_rate
    0.001,                    !- convergence_tolerance
    ;                         !- maximum_reheat_air_temperature

AirTerminal:SingleDuct:ConstantVolume:Reheat,
    Reheat Zone 2,            !- name
    FanAndCoilAvailSched,     !- availability_schedule_name
    Zone 2 Reheat Air Outlet Node, !- air_outlet_node_name
    Zone 2 Reheat Air Inlet Node, !- air_inlet_node_name
    0.36,                     !- maximum_air_flow_rate
    Coil:Heating:Water,       !- reheat_coil_object_type
    Reheat Coil Zone 2,       !- reheat_coil_name
    0.0012,                   !- maximum_hot_water_or_steam_flow_rate
    0.0,                      !- minimum_hot_water_or_steam_flow_rate
    0.001,                    !- convergence_tolerance
    ;                         !- maximum_reheat_air_temperature

AirTerminal:SingleDuct:ConstantVolume:Reheat,
    Reheat Zone 3,            !- name
    FanAndCoilAvailSched,     !- availability_schedule_name
    Zone 3 Reheat Air Outlet Node, !- air_outlet_node_name
    Zone 3 Reheat Air Inlet Node, !- air_inlet_node_name
    0.47,                     !- maximum_air_flow_rate
    Coil:Heating:Water,       !- reheat_coil_object_type
    Reheat Coil Zone 3,       !- reheat_coil_name
    0.0013,                   !- maximum_hot_water_or_steam_flow_rate
    0.0,                      !- minimum_hot_water_or_steam_flow_rate
    0.001,                    !- convergence_tolerance
    ;                         !- maximum_reheat_air_temperature

AvailabilityManager:Scheduled,
    Reheat System 1 Avail,    !- name
    FanAndCoilAvailSched;     !- schedule_name

AvailabilityManagerAssignmentList,
    Reheat System 1 Avail List, !- name
    AvailabilityManager:Scheduled, !- availability_manager_object_type 1
    Reheat System 1 Avail;    !- availability_manager_name 1

Branch,
    Air Loop Main Branch,     !- name
    ,                         !- pressure_drop_curve_name
    Fan:ConstantVolume,       !- component_object_type 1
    Supply Fan 1,             !- component_name 1
    Air Loop Inlet Node,      !- component_inlet_node_name 1
    Cooling Coil Air Inlet Node, !- component_outlet_node_name 1
    Coil:Cooling:Water:DetailedGeometry, !- component_object_type 2
    Detailed Cooling Coil,    !- component_name 2
    Cooling Coil Air Inlet Node, !- component_inlet_node_name 2
    Air Loop Outlet Node;     !- component_outlet_node_name 2

Branch,
    Big Chiller Branch,       !- name
    ,                         !- pressure_drop_curve_name
    Chiller:Electric,         !- component_object_type 1
    Big Chiller,              !- component_name 1
    Big Chiller Inlet Node,   !- component_inlet_node_name 1
    Big Chiller Outlet Node;  !- component_outlet_node_name 1

Branch,
    Big Chiller Condenser Branch, !- name
    ,                         !- pressure_drop_curve_name
    Chiller:Electric,         !- component_object_type 1
    Big Chiller,              !- component_name 1
    Big Chiller Condenser Inlet Node, !- component_inlet_node_name 1
    Big Chiller Condenser Outlet Node; !- component_outlet_node_name 1

Branch,
    CW Pump Branch,           !- name
    ,                         !- pressure_drop_curve_name
    Pump:VariableSpeed,       !- component_object_type 1
    Circ Pump,                !- component_name 1
    CW Supply Inlet Node,     !- component_inlet_node_name 1
    CW Pump Outlet Node;      !- component_outlet_node_name 1

Branch,
    Condenser Demand Bypass Branch, !- name
    ,                         !- pressure_drop_curve_name
    Pipe:Adiabatic,           !- component_object_type 1
    Condenser Demand Side Bypass, !- component_name 1
    Cond Demand Bypass Inlet Node, !- component_inlet_node_name 1
    Cond Demand Bypass Outlet Node; !- component_outlet_node_name 1

Branch,
    Condenser Demand Inlet Branch, !- name
    ,                         !- pressure_drop_curve_name
    Pipe:Adiabatic,           !- component_object_type 1
    Condenser Demand Inlet Pipe, !- component_name 1
    Condenser Demand Inlet Node, !- component_inlet_node_name 1
    Condenser Demand Entrance Pipe Outlet Node; !- component_outlet_node_name 1

Branch,
    Condenser Demand Outlet Branch, !- name
    ,                         !- pressure_drop_curve_name
    Pipe:Adiabatic,           !- component_object_type 1
    Condenser Demand Outlet Pipe, !- component_name 1
    Condenser Demand Exit Pipe Inlet Node, !- component_inlet_node_name 1
    Condenser Demand Outlet Node; !- component_outlet_node_name 1

Branch,
    Condenser Supply Bypass Branch, !- name
    ,                         !- pressure_drop_curve_name
    Pipe:Adiabatic,           !- component_object_type 1
    Condenser Supply Side Bypass, !- component_name 1
    Cond Supply Bypass Inlet Node, !- component_inlet_node_name 1
    Cond Supply Bypass Outlet Node; !- component_outlet_node_name 1

Branch,
    Condenser Supply Inlet Branch, !- name
    ,                         !- pressure_drop_curve_name
    Pump:VariableSpeed,       !- component_object_type 1
    Cond Circ Pump,           !- component_name 1
    Condenser Supply Inlet Node, !- component_inlet_node_name 1
    Condenser Pump Outlet Node; !- component_outlet_node_name 1

Branch,
    Condenser Supply Outlet Branch, !- name
    ,                         !- pressure_drop_curve_name
    Pipe:Adiabatic,           !- component_object_type 1
    Condenser Supply Outlet,  !- component_name 1
    Condenser Supply Exit Pipe Inlet Node, !- component_inlet_node_name 1
    Condenser Supply Outlet Node; !- component_outlet_node_name 1

Branch,
    Condenser Supply Tower Branch, !- name
    ,                         !- pressure_drop_curve_name
    CoolingTower:SingleSpeed, !- component_object_type 1
    Big Tower,                !- component_name 1
    Condenser Tower Inlet Node, !- component_inlet_node_name 1
    Condenser Tower Outlet Node; !- component_outlet_node_name 1

Branch,
    Cooling Coil Branch,      !- name
    ,                         !- pressure_drop_curve_name
    Coil:Cooling:Water:DetailedGeometry, !- component_object_type 1
    Detailed Cooling Coil,    !- component_name 1
    Cooling Coil Water Inlet Node, !- component_inlet_node_name 1
    Cooling Coil Water Outlet Node; !- component_outlet_node_name 1

Branch,
    Cooling Demand Inlet,     !- name
    ,                         !- pressure_drop_curve_name
    Pipe:Adiabatic,           !- component_object_type 1
    Demand Side Inlet Pipe,   !- component_name 1
    CW Demand Inlet Node,     !- component_inlet_node_name 1
    CW Demand Entrance Pipe Outlet Node; !- component_outlet_node_name 1

Branch,
    Cooling Demand Outlet,    !- name
    ,                         !- pressure_drop_curve_name
    Pipe:Adiabatic,           !- component_object_type 1
    CW Demand Side Outlet Pipe, !- component_name 1
    CW Demand Exit Pipe Inlet Node, !- component_inlet_node_name 1
    CW Demand Outlet Node;    !- component_outlet_node_name 1

Branch,
    Cooling Supply Outlet,    !- name
    ,                         !- pressure_drop_curve_name
    Pipe:Adiabatic,           !- component_object_type 1
    Supply Side Outlet Pipe,  !- component_name 1
    Supply Side Exit Pipe Inlet Node, !- component_inlet_node_name 1
    CW Supply Outlet Node;    !- component_outlet_node_name 1

Branch,
    Demand Bypass Branch,     !- name
    ,                         !- pressure_drop_curve_name
    Pipe:Adiabatic,           !- component_object_type 1
    Demand Side Bypass,       !- component_name 1
    CW Demand Bypass Inlet Node, !- component_inlet_node_name 1
    CW Demand Bypass Outlet Node; !- component_outlet_node_name 1

Branch,
    Heating Purchased Hot Water Branch, !- name
    ,                         !- pressure_drop_curve_name
    DistrictHeating,          !- component_object_type 1
    Purchased Heating,        !- component_name 1
    Purchased Heat Inlet Node, !- component_inlet_node_name 1
    Purchased Heat Outlet Node; !- component_outlet_node_name 1

Branch,
    Heating Supply Bypass Branch, !- name
    ,                         !- pressure_drop_curve_name
    Pipe:Adiabatic,           !- component_object_type 1
    Heating Supply Side Bypass, !- component_name 1
    Heating Supply Bypass Inlet Node, !- component_inlet_node_name 1
    Heating Supply Bypass Outlet Node; !- component_outlet_node_name 1

Branch,
    Heating Supply Inlet Branch, !- name
    ,                         !- pressure_drop_curve_name
    Pump:VariableSpeed,       !- component_object_type 1
    HW Circ Pump,             !- component_name 1
    HW Supply Inlet Node,     !- component_inlet_node_name 1
    HW Pump Outlet Node;      !- component_outlet_node_name 1

Branch,
    Heating Supply Outlet Branch, !- name
    ,                         !- pressure_drop_curve_name
    Pipe:Adiabatic,           !- component_object_type 1
    Heating Supply Outlet,    !- component_name 1
    Heating Supply Exit Pipe Inlet Node, !- component_inlet_node_name 1
    HW Supply Outlet Node;    !- component_outlet_node_name 1

Branch,
    Little Chiller Branch,    !- name
    ,                         !- pressure_drop_curve_name
    Chiller:ConstantCOP,      !- component_object_type 1
    Little Chiller,           !- component_name 1
    Little Chiller Inlet Node, !- component_inlet_node_name 1
    Little Chiller Outlet Node; !- component_outlet_node_name 1

Branch,
    Little Chiller Condenser Branch, !- name
    ,                         !- pressure_drop_curve_name
    Chiller:ConstantCOP,      !- component_object_type 1
    Little Chiller,           !- component_name 1
    Little Chiller Condenser Inlet Node, !- component_inlet_node_name 1
    Little Chiller Condenser Outlet Node; !- component_outlet_node_name 1

Branch,
    Purchased Cooling Branch, !- name
    ,                         !- pressure_drop_curve_name
    DistrictCooling,          !- component_object_type 1
    Purchased Cooling,        !- component_name 1
    Purchased Cooling Inlet Node, !- component_inlet_node_name 1
    Purchased Cooling Outlet Node; !- component_outlet_node_name 1

Branch,
    Reheat Bypass Branch,     !- name
    ,                         !- pressure_drop_curve_name
    Pipe:Adiabatic,           !- component_object_type 1
    Reheat Bypass,            !- component_name 1
    Reheat Bypass Inlet Node, !- component_inlet_node_name 1
    Reheat Bypass Outlet Node; !- component_outlet_node_name 1

Branch,
    Reheat Inlet Branch,      !- name
    ,                         !- pressure_drop_curve_name
    Pipe:Adiabatic,           !- component_object_type 1
    Reheat Inlet Pipe,        !- component_name 1
    HW Demand Inlet Node,     !- component_inlet_node_name 1
    HW Demand Entrance Pipe Outlet Node; !- component_outlet_node_name 1

Branch,
    Reheat Outlet Branch,     !- name
    ,                         !- pressure_drop_curve_name
    Pipe:Adiabatic,           !- component_object_type 1
    Reheat Outlet Pipe,       !- component_name 1
    HW Demand Exit Pipe Inlet Node, !- component_inlet_node_name 1
    HW Demand Outlet Node;    !- component_outlet_node_name 1

Branch,
    Supply Bypass Branch,     !- name
    ,                         !- pressure_drop_curve_name
    Pipe:Adiabatic,           !- component_object_type 1
    Supply Side Bypass,       !- component_name 1
    CW Supply Bypass Inlet Node, !- component_inlet_node_name 1
    CW Supply Bypass Outlet Node; !- component_outlet_node_name 1

Branch,
    Zone 1 Reheat Branch,     !- name
    ,                         !- pressure_drop_curve_name
    Coil:Heating:Water,       !- component_object_type 1
    Reheat Coil Zone 1,       !- component_name 1
    Zone 1 Reheat Water Inlet Node, !- component_inlet_node_name 1
    Zone 1 Reheat Water Outlet Node; !- component_outlet_node_name 1

Branch,
    Zone 2 Reheat Branch,     !- name
    ,                         !- pressure_drop_curve_name
    Coil:Heating:Water,       !- component_object_type 1
    Reheat Coil Zone 2,       !- component_name 1
    Zone 2 Reheat Water Inlet Node, !- component_inlet_node_name 1
    Zone 2 Reheat Water Outlet Node; !- component_outlet_node_name 1

Branch,
    Zone 3 Reheat Branch,     !- name
    ,                         !- pressure_drop_curve_name
    Coil:Heating:Water,       !- component_object_type 1
    Reheat Coil Zone 3,       !- component_name 1
    Zone 3 Reheat Water Inlet Node, !- component_inlet_node_name 1
    Zone 3 Reheat Water Outlet Node; !- component_outlet_node_name 1

BranchList,
    Air Loop Branches,        !- name
    Air Loop Main Branch;     !- branch_name 1

BranchList,
    Condenser Demand Side Branches, !- name
    Condenser Demand Inlet Branch, !- branch_name 1
    Little Chiller Condenser Branch, !- branch_name 2
    Big Chiller Condenser Branch, !- branch_name 3
    Condenser Demand Bypass Branch, !- branch_name 4
    Condenser Demand Outlet Branch; !- branch_name 5

BranchList,
    Condenser Supply Side Branches, !- name
    Condenser Supply Inlet Branch, !- branch_name 1
    Condenser Supply Tower Branch, !- branch_name 2
    Condenser Supply Bypass Branch, !- branch_name 3
    Condenser Supply Outlet Branch; !- branch_name 4

BranchList,
    Cooling Demand Side Branches, !- name
    Cooling Demand Inlet,     !- branch_name 1
    Cooling Coil Branch,      !- branch_name 2
    Demand Bypass Branch,     !- branch_name 3
    Cooling Demand Outlet;    !- branch_name 4

BranchList,
    Cooling Supply Side Branches, !- name
    CW Pump Branch,           !- branch_name 1
    Little Chiller Branch,    !- branch_name 2
    Big Chiller Branch,       !- branch_name 3
    Purchased Cooling Branch, !- branch_name 4
    Supply Bypass Branch,     !- branch_name 5
    Cooling Supply Outlet;    !- branch_name 6

BranchList,
    Heating Demand Side Branches, !- name
    Reheat Inlet Branch,      !- branch_name 1
    Zone 1 Reheat Branch,     !- branch_name 2
    Zone 2 Reheat Branch,     !- branch_name 3
    Zone 3 Reheat Branch,     !- branch_name 4
    Reheat Bypass Branch,     !- branch_name 5
    Reheat Outlet Branch;     !- branch_name 6

BranchList,
    Heating Supply Side Branches, !- name
    Heating Supply Inlet Branch, !- branch_name 1
    Heating Purchased Hot Water Branch, !- branch_name 2
    Heating Supply Bypass Branch, !- branch_name 3
    Heating Supply Outlet Branch; !- branch_name 4

Building,
    NONE,                     !- name
    0,                        !- north_axis
    Suburbs,                  !- terrain
    0.039999999,              !- loads_convergence_tolerance_value
    0.4,                      !- temperature_convergence_tolerance_value
    FullInteriorAndExterior,  !- solar_distribution
    25,                       !- maximum_number_of_warmup_days
    6;                        !- minimum_number_of_warmup_days

BuildingSurface:Detailed,
    Zn001:Flr001,             !- name
    Floor,                    !- surface_type
    FLOOR SLAB 8 IN,          !- construction_name
    West Zone,                !- zone_name
    Surface,                  !- outside_boundary_condition
    Zn001:Flr001,             !- outside_boundary_condition_object
    NoSun,                    !- sun_exposure
    NoWind,                   !- wind_exposure
    1.0,                      !- view_factor_to_ground
    4,                        !- number_of_vertices
    0,                        !- vertex_x_coordinate 1
    0,                        !- vertex_y_coordinate 1
    0,                        !- vertex_z_coordinate 1
    0,                        !- vertex_x_coordinate 2
    6.096,                    !- vertex_y_coordinate 2
    0,                        !- vertex_z_coordinate 2
    6.096,                    !- vertex_x_coordinate 3
    6.096,                    !- vertex_y_coordinate 3
    0,                        !- vertex_z_coordinate 3
    6.096,                    !- vertex_x_coordinate 4
    0,                        !- vertex_y_coordinate 4
    0;                        !- vertex_z_coordinate 4

BuildingSurface:Detailed,
    Zn001:Roof001,            !- name
    Roof,                     !- surface_type
    ROOF34,                   !- construction_name
    West Zone,                !- zone_name
    Outdoors,                 !- outside_boundary_condition
    ,                         !- outside_boundary_condition_object
    SunExposed,               !- sun_exposure
    WindExposed,              !- wind_exposure
    0,                        !- view_factor_to_ground
    4,                        !- number_of_vertices
    0,                        !- vertex_x_coordinate 1
    6.096,                    !- vertex_y_coordinate 1
    3.048,                    !- vertex_z_coordinate 1
    0,                        !- vertex_x_coordinate 2
    0,                        !- vertex_y_coordinate 2
    3.048,                    !- vertex_z_coordinate 2
    6.096,                    !- vertex_x_coordinate 3
    0,                        !- vertex_y_coordinate 3
    3.048,                    !- vertex_z_coordinate 3
    6.096,                    !- vertex_x_coordinate 4
    6.096,                    !- vertex_y_coordinate 4
    3.048;                    !- vertex_z_coordinate 4

BuildingSurface:Detailed,
    Zn001:Wall001,            !- name
    Wall,                     !- surface_type
    EXTWALL80,                !- construction_name
    West Zone,                !- zone_name
    Outdoors,                 !- outside_boundary_condition
    ,                         !- outside_boundary_condition_object
    SunExposed,               !- sun_exposure
    WindExposed,              !- wind_exposure
    0.5,                      !- view_factor_to_ground
    4,                        !- number_of_vertices
    0,                        !- vertex_x_coordinate 1
    0,                        !- vertex_y_coordinate 1
    3.048,                    !- vertex_z_coordinate 1
    0,                        !- vertex_x_coordinate 2
    0,                        !- vertex_y_coordinate 2
    0,                        !- vertex_z_coordinate 2
    6.096,                    !- vertex_x_coordinate 3
    0,                        !- vertex_y_coordinate 3
    0,                        !- vertex_z_coordinate 3
    6.096,                    !- vertex_x_coordinate 4
    0,                        !- vertex_y_coordinate 4
    3.048;                    !- vertex_z_coordinate 4

BuildingSurface:Detailed,
    Zn001:Wall002,            !- name
    Wall,                     !- surface_type
    EXTWALL80,                !- construction_name
    West Zone,                !- zone_name
    Outdoors,                 !- outside_boundary_condition
    ,                         !- outside_boundary_condition_object
    SunExposed,               !- sun_exposure
    WindExposed,              !- wind_exposure
    0.5,                      !- view_factor_to_ground
    4,                        !- number_of_vertices
    0,                        !- vertex_x_coordinate 1
    6.096,                    !- vertex_y_coordinate 1
    3.048,                    !- vertex_z_coordinate 1
    0,                        !- vertex_x_coordinate 2
    6.096,                    !- vertex_y_coordinate 2
    0,                        !- vertex_z_coordinate 2
    0,                        !- vertex_x_coordinate 3
    0,                        !- vertex_y_coordinate 3
    0,                        !- vertex_z_coordinate 3
    0,                        !- vertex_x_coordinate 4
    0,                        !- vertex_y_coordinate 4
    3.048;                    !- vertex_z_coordinate 4

BuildingSurface:Detailed,
    Zn001:Wall003,            !- name
    Wall,                     !- surface_type
    PARTITION06,              !- construction_name
    West Zone,                !- zone_name
    Surface,                  !- outside_boundary_condition
    Zn003:Wall004,            !- outside_boundary_condition_object
    NoSun,                    !- sun_exposure
    NoWind,                   !- wind_exposure
    0.5,                      !- view_factor_to_ground
    4,                        !- number_of_vertices
    6.096,                    !- vertex_x_coordinate 1
    6.096,                    !- vertex_y_coordinate 1
    3.048,                    !- vertex_z_coordinate 1
    6.096,                    !- vertex_x_coordinate 2
    6.096,                    !- vertex_y_coordinate 2
    0,                        !- vertex_z_coordinate 2
    0,                        !- vertex_x_coordinate 3
    6.096,                    !- vertex_y_coordinate 3
    0,                        !- vertex_z_coordinate 3
    0,                        !- vertex_x_coordinate 4
    6.096,                    !- vertex_y_coordinate 4
    3.048;                    !- vertex_z_coordinate 4

BuildingSurface:Detailed,
    Zn001:Wall004,            !- name
    Wall,                     !- surface_type
    PARTITION06,              !- construction_name
    West Zone,                !- zone_name
    Surface,                  !- outside_boundary_condition
    Zn002:Wall004,            !- outside_boundary_condition_object
    NoSun,                    !- sun_exposure
    NoWind,                   !- wind_exposure
    0.5,                      !- view_factor_to_ground
    4,                        !- number_of_vertices
    6.096,                    !- vertex_x_coordinate 1
    0,                        !- vertex_y_coordinate 1
    3.048,                    !- vertex_z_coordinate 1
    6.096,                    !- vertex_x_coordinate 2
    0,                        !- vertex_y_coordinate 2
    0,                        !- vertex_z_coordinate 2
    6.096,                    !- vertex_x_coordinate 3
    6.096,                    !- vertex_y_coordinate 3
    0,                        !- vertex_z_coordinate 3
    6.096,                    !- vertex_x_coordinate 4
    6.096,                    !- vertex_y_coordinate 4
    3.048;                    !- vertex_z_coordinate 4

BuildingSurface:Detailed,
    Zn002:Flr001,             !- name
    Floor,                    !- surface_type
    FLOOR SLAB 8 IN,          !- construction_name
    EAST ZONE,                !- zone_name
    Surface,                  !- outside_boundary_condition
    Zn002:Flr001,             !- outside_boundary_condition_object
    NoSun,                    !- sun_exposure
    NoWind,                   !- wind_exposure
    1.0,                      !- view_factor_to_ground
    4,                        !- number_of_vertices
    6.096,                    !- vertex_x_coordinate 1
    0,                        !- vertex_y_coordinate 1
    0,                        !- vertex_z_coordinate 1
    6.096,                    !- vertex_x_coordinate 2
    6.096,                    !- vertex_y_coordinate 2
    0,                        !- vertex_z_coordinate 2
    12.192,                   !- vertex_x_coordinate 3
    6.096,                    !- vertex_y_coordinate 3
    0,                        !- vertex_z_coordinate 3
    12.192,                   !- vertex_x_coordinate 4
    0,                        !- vertex_y_coordinate 4
    0;                        !- vertex_z_coordinate 4

BuildingSurface:Detailed,
    Zn002:Roof001,            !- name
    Roof,                     !- surface_type
    ROOF34,                   !- construction_name
    EAST ZONE,                !- zone_name
    Outdoors,                 !- outside_boundary_condition
    ,                         !- outside_boundary_condition_object
    SunExposed,               !- sun_exposure
    WindExposed,              !- wind_exposure
    0,                        !- view_factor_to_ground
    4,                        !- number_of_vertices
    6.096,                    !- vertex_x_coordinate 1
    6.096,                    !- vertex_y_coordinate 1
    3.048,                    !- vertex_z_coordinate 1
    6.096,                    !- vertex_x_coordinate 2
    0,                        !- vertex_y_coordinate 2
    3.048,                    !- vertex_z_coordinate 2
    12.192,                   !- vertex_x_coordinate 3
    0,                        !- vertex_y_coordinate 3
    3.048,                    !- vertex_z_coordinate 3
    12.192,                   !- vertex_x_coordinate 4
    6.096,                    !- vertex_y_coordinate 4
    3.048;                    !- vertex_z_coordinate 4

BuildingSurface:Detailed,
    Zn002:Wall001,            !- name
    Wall,                     !- surface_type
    EXTWALL80,                !- construction_name
    EAST ZONE,                !- zone_name
    Outdoors,                 !- outside_boundary_condition
    ,                         !- outside_boundary_condition_object
    SunExposed,               !- sun_exposure
    WindExposed,              !- wind_exposure
    0.5,                      !- view_factor_to_ground
    4,                        !- number_of_vertices
    12.192,                   !- vertex_x_coordinate 1
    6.096,                    !- vertex_y_coordinate 1
    3.048,                    !- vertex_z_coordinate 1
    12.192,                   !- vertex_x_coordinate 2
    6.096,                    !- vertex_y_coordinate 2
    0,                        !- vertex_z_coordinate 2
    9.144,                    !- vertex_x_coordinate 3
    6.096,                    !- vertex_y_coordinate 3
    0,                        !- vertex_z_coordinate 3
    9.144,                    !- vertex_x_coordinate 4
    6.096,                    !- vertex_y_coordinate 4
    3.048;                    !- vertex_z_coordinate 4

BuildingSurface:Detailed,
    Zn002:Wall002,            !- name
    Wall,                     !- surface_type
    EXTWALL80,                !- construction_name
    EAST ZONE,                !- zone_name
    Outdoors,                 !- outside_boundary_condition
    ,                         !- outside_boundary_condition_object
    SunExposed,               !- sun_exposure
    WindExposed,              !- wind_exposure
    0.5,                      !- view_factor_to_ground
    4,                        !- number_of_vertices
    6.096,                    !- vertex_x_coordinate 1
    0,                        !- vertex_y_coordinate 1
    3.048,                    !- vertex_z_coordinate 1
    6.096,                    !- vertex_x_coordinate 2
    0,                        !- vertex_y_coordinate 2
    0,                        !- vertex_z_coordinate 2
    12.192,                   !- vertex_x_coordinate 3
    0,                        !- vertex_y_coordinate 3
    0,                        !- vertex_z_coordinate 3
    12.192,                   !- vertex_x_coordinate 4
    0,                        !- vertex_y_coordinate 4
    3.048;                    !- vertex_z_coordinate 4

BuildingSurface:Detailed,
    Zn002:Wall003,            !- name
    Wall,                     !- surface_type
    EXTWALL80,                !- construction_name
    EAST ZONE,                !- zone_name
    Outdoors,                 !- outside_boundary_condition
    ,                         !- outside_boundary_condition_object
    SunExposed,               !- sun_exposure
    WindExposed,              !- wind_exposure
    0.5,                      !- view_factor_to_ground
    4,                        !- number_of_vertices
    12.192,                   !- vertex_x_coordinate 1
    0,                        !- vertex_y_coordinate 1
    3.048,                    !- vertex_z_coordinate 1
    12.192,                   !- vertex_x_coordinate 2
    0,                        !- vertex_y_coordinate 2
    0,                        !- vertex_z_coordinate 2
    12.192,                   !- vertex_x_coordinate 3
    6.096,                    !- vertex_y_coordinate 3
    0,                        !- vertex_z_coordinate 3
    12.192,                   !- vertex_x_coordinate 4
    6.096,                    !- vertex_y_coordinate 4
    3.048;                    !- vertex_z_coordinate 4

BuildingSurface:Detailed,
    Zn002:Wall004,            !- name
    Wall,                     !- surface_type
    PARTITION06,              !- construction_name
    EAST ZONE,                !- zone_name
    Surface,                  !- outside_boundary_condition
    Zn001:Wall004,            !- outside_boundary_condition_object
    NoSun,                    !- sun_exposure
    NoWind,                   !- wind_exposure
    0.5,                      !- view_factor_to_ground
    4,                        !- number_of_vertices
    6.096,                    !- vertex_x_coordinate 1
    6.096,                    !- vertex_y_coordinate 1
    3.048,                    !- vertex_z_coordinate 1
    6.096,                    !- vertex_x_coordinate 2
    6.096,                    !- vertex_y_coordinate 2
    0,                        !- vertex_z_coordinate 2
    6.096,                    !- vertex_x_coordinate 3
    0,                        !- vertex_y_coordinate 3
    0,                        !- vertex_z_coordinate 3
    6.096,                    !- vertex_x_coordinate 4
    0,                        !- vertex_y_coordinate 4
    3.048;                    !- vertex_z_coordinate 4

BuildingSurface:Detailed,
    Zn002:Wall005,            !- name
    Wall,                     !- surface_type
    PARTITION06,              !- construction_name
    EAST ZONE,                !- zone_name
    Surface,                  !- outside_boundary_condition
    Zn003:Wall005,            !- outside_boundary_condition_object
    NoSun,                    !- sun_exposure
    NoWind,                   !- wind_exposure
    0.5,                      !- view_factor_to_ground
    4,                        !- number_of_vertices
    9.144,                    !- vertex_x_coordinate 1
    6.096,                    !- vertex_y_coordinate 1
    3.048,                    !- vertex_z_coordinate 1
    9.144,                    !- vertex_x_coordinate 2
    6.096,                    !- vertex_y_coordinate 2
    0,                        !- vertex_z_coordinate 2
    6.096,                    !- vertex_x_coordinate 3
    6.096,                    !- vertex_y_coordinate 3
    0,                        !- vertex_z_coordinate 3
    6.096,                    !- vertex_x_coordinate 4
    6.096,                    !- vertex_y_coordinate 4
    3.048;                    !- vertex_z_coordinate 4

BuildingSurface:Detailed,
    Zn003:Flr001,             !- name
    Floor,                    !- surface_type
    FLOOR SLAB 8 IN,          !- construction_name
    NORTH ZONE,               !- zone_name
    Surface,                  !- outside_boundary_condition
    Zn003:Flr001,             !- outside_boundary_condition_object
    NoSun,                    !- sun_exposure
    NoWind,                   !- wind_exposure
    1.0,                      !- view_factor_to_ground
    4,                        !- number_of_vertices
    0,                        !- vertex_x_coordinate 1
    6.096,                    !- vertex_y_coordinate 1
    0,                        !- vertex_z_coordinate 1
    0,                        !- vertex_x_coordinate 2
    12.192,                   !- vertex_y_coordinate 2
    0,                        !- vertex_z_coordinate 2
    9.144,                    !- vertex_x_coordinate 3
    12.192,                   !- vertex_y_coordinate 3
    0,                        !- vertex_z_coordinate 3
    9.144,                    !- vertex_x_coordinate 4
    6.096,                    !- vertex_y_coordinate 4
    0;                        !- vertex_z_coordinate 4

BuildingSurface:Detailed,
    Zn003:Roof001,            !- name
    Roof,                     !- surface_type
    ROOF34,                   !- construction_name
    NORTH ZONE,               !- zone_name
    Outdoors,                 !- outside_boundary_condition
    ,                         !- outside_boundary_condition_object
    SunExposed,               !- sun_exposure
    WindExposed,              !- wind_exposure
    0,                        !- view_factor_to_ground
    4,                        !- number_of_vertices
    0,                        !- vertex_x_coordinate 1
    12.192,                   !- vertex_y_coordinate 1
    3.048,                    !- vertex_z_coordinate 1
    0,                        !- vertex_x_coordinate 2
    6.096,                    !- vertex_y_coordinate 2
    3.048,                    !- vertex_z_coordinate 2
    9.144,                    !- vertex_x_coordinate 3
    6.096,                    !- vertex_y_coordinate 3
    3.048,                    !- vertex_z_coordinate 3
    9.144,                    !- vertex_x_coordinate 4
    12.192,                   !- vertex_y_coordinate 4
    3.048;                    !- vertex_z_coordinate 4

BuildingSurface:Detailed,
    Zn003:Wall001,            !- name
    Wall,                     !- surface_type
    EXTWALL80,                !- construction_name
    NORTH ZONE,               !- zone_name
    Outdoors,                 !- outside_boundary_condition
    ,                         !- outside_boundary_condition_object
    SunExposed,               !- sun_exposure
    WindExposed,              !- wind_exposure
    0.5,                      !- view_factor_to_ground
    4,                        !- number_of_vertices
    0,                        !- vertex_x_coordinate 1
    12.192,                   !- vertex_y_coordinate 1
    3.048,                    !- vertex_z_coordinate 1
    0,                        !- vertex_x_coordinate 2
    12.192,                   !- vertex_y_coordinate 2
    0,                        !- vertex_z_coordinate 2
    0,                        !- vertex_x_coordinate 3
    6.096,                    !- vertex_y_coordinate 3
    0,                        !- vertex_z_coordinate 3
    0,                        !- vertex_x_coordinate 4
    6.096,                    !- vertex_y_coordinate 4
    3.048;                    !- vertex_z_coordinate 4

BuildingSurface:Detailed,
    Zn003:Wall002,            !- name
    Wall,                     !- surface_type
    EXTWALL80,                !- construction_name
    NORTH ZONE,               !- zone_name
    Outdoors,                 !- outside_boundary_condition
    ,                         !- outside_boundary_condition_object
    SunExposed,               !- sun_exposure
    WindExposed,              !- wind_exposure
    0.5,                      !- view_factor_to_ground
    4,                        !- number_of_vertices
    9.144,                    !- vertex_x_coordinate 1
    12.192,                   !- vertex_y_coordinate 1
    3.048,                    !- vertex_z_coordinate 1
    9.144,                    !- vertex_x_coordinate 2
    12.192,                   !- vertex_y_coordinate 2
    0,                        !- vertex_z_coordinate 2
    0,                        !- vertex_x_coordinate 3
    12.192,                   !- vertex_y_coordinate 3
    0,                        !- vertex_z_coordinate 3
    0,                        !- vertex_x_coordinate 4
    12.192,                   !- vertex_y_coordinate 4
    3.048;                    !- vertex_z_coordinate 4

BuildingSurface:Detailed,
    Zn003:Wall003,            !- name
    Wall,                     !- surface_type
    EXTWALL80,                !- construction_name
    NORTH ZONE,               !- zone_name
    Outdoors,                 !- outside_boundary_condition
    ,                         !- outside_boundary_condition_object
    SunExposed,               !- sun_exposure
    WindExposed,              !- wind_exposure
    0.5,                      !- view_factor_to_ground
    4,                        !- number_of_vertices
    9.144,                    !- vertex_x_coordinate 1
    6.096,                    !- vertex_y_coordinate 1
    3.048,                    !- vertex_z_coordinate 1
    9.144,                    !- vertex_x_coordinate 2
    6.096,                    !- vertex_y_coordinate 2
    0,                        !- vertex_z_coordinate 2
    9.144,                    !- vertex_x_coordinate 3
    12.192,                   !- vertex_y_coordinate 3
    0,                        !- vertex_z_coordinate 3
    9.144,                    !- vertex_x_coordinate 4
    12.192,                   !- vertex_y_coordinate 4
    3.048;                    !- vertex_z_coordinate 4

BuildingSurface:Detailed,
    Zn003:Wall004,            !- name
    Wall,                     !- surface_type
    PARTITION06,              !- construction_name
    NORTH ZONE,               !- zone_name
    Surface,                  !- outside_boundary_condition
    Zn001:Wall003,            !- outside_boundary_condition_object
    NoSun,                    !- sun_exposure
    NoWind,                   !- wind_exposure
    0.5,                      !- view_factor_to_ground
    4,                        !- number_of_vertices
    0,                        !- vertex_x_coordinate 1
    6.096,                    !- vertex_y_coordinate 1
    3.048,                    !- vertex_z_coordinate 1
    0,                        !- vertex_x_coordinate 2
    6.096,                    !- vertex_y_coordinate 2
    0,                        !- vertex_z_coordinate 2
    6.096,                    !- vertex_x_coordinate 3
    6.096,                    !- vertex_y_coordinate 3
    0,                        !- vertex_z_coordinate 3
    6.096,                    !- vertex_x_coordinate 4
    6.096,                    !- vertex_y_coordinate 4
    3.048;                    !- vertex_z_coordinate 4

BuildingSurface:Detailed,
    Zn003:Wall005,            !- name
    Wall,                     !- surface_type
    PARTITION06,              !- construction_name
    NORTH ZONE,               !- zone_name
    Surface,                  !- outside_boundary_condition
    Zn002:Wall005,            !- outside_boundary_condition_object
    NoSun,                    !- sun_exposure
    NoWind,                   !- wind_exposure
    0.5,                      !- view_factor_to_ground
    4,                        !- number_of_vertices
    6.096,                    !- vertex_x_coordinate 1
    6.096,                    !- vertex_y_coordinate 1
    3.048,                    !- vertex_z_coordinate 1
    6.096,                    !- vertex_x_coordinate 2
    6.096,                    !- vertex_y_coordinate 2
    0,                        !- vertex_z_coordinate 2
    9.144,                    !- vertex_x_coordinate 3
    6.096,                    !- vertex_y_coordinate 3
    0,                        !- vertex_z_coordinate 3
    9.144,                    !- vertex_x_coordinate 4
    6.096,                    !- vertex_y_coordinate 4
    3.048;                    !- vertex_z_coordinate 4

Chiller:ConstantCOP,
    Little Chiller,           !- name
    25000,                    !- nominal_capacity
    2.5,                      !- nominal_cop
    0.0011,                   !- design_chilled_water_flow_rate
    0.0011,                   !- design_condenser_water_flow_rate
    Little Chiller Inlet Node, !- chilled_water_inlet_node_name
    Little Chiller Outlet Node, !- chilled_water_outlet_node_name
    Little Chiller Condenser Inlet Node, !- condenser_inlet_node_name
    Little Chiller Condenser Outlet Node, !- condenser_outlet_node_name
    WaterCooled,              !- condenser_type
    LeavingSetpointModulated, !- chiller_flow_mode
    ,                         !- sizing_factor
    ,                         !- basin_heater_capacity
    ,                         !- basin_heater_setpoint_temperature
    ;                         !- basin_heater_operating_schedule_name

Chiller:Electric,
    Big Chiller,              !- name
    WaterCooled,              !- condenser_type
    45000,                    !- nominal_capacity
    2.75,                     !- nominal_cop
    Big Chiller Inlet Node,   !- chilled_water_inlet_node_name
    Big Chiller Outlet Node,  !- chilled_water_outlet_node_name
    Big Chiller Condenser Inlet Node, !- condenser_inlet_node_name
    Big Chiller Condenser Outlet Node, !- condenser_outlet_node_name
    0.15,                     !- minimum_part_load_ratio
    1.0,                      !- maximum_part_load_ratio
    0.65,                     !- optimum_part_load_ratio
    29.44,                    !- design_condenser_inlet_temperature
    2.682759,                 !- temperature_rise_coefficient
    6.667,                    !- design_chilled_water_outlet_temperature
    0.0011,                   !- design_chilled_water_flow_rate
    0.0005,                   !- design_condenser_fluid_flow_rate
    0.944836,                 !- coefficient_1_of_capacity_ratio_curve
    -0.0570088,               !- coefficient_2_of_capacity_ratio_curve
    -0.00185486,              !- coefficient_3_of_capacity_ratio_curve
    1.907846,                 !- coefficient_1_of_power_ratio_curve
    -1.204987,                !- coefficient_2_of_power_ratio_curve
    0.2634623,                !- coefficient_3_of_power_ratio_curve
    0.03303,                  !- coefficient_1_of_full_load_ratio_curve
    0.6852,                   !- coefficient_2_of_full_load_ratio_curve
    0.2818,                   !- coefficient_3_of_full_load_ratio_curve
    5,                        !- chilled_water_outlet_temperature_lower_limit
    LeavingSetpointModulated, !- chiller_flow_mode
    ,                         !- design_heat_recovery_water_flow_rate
    ,                         !- heat_recovery_inlet_node_name
    ,                         !- heat_recovery_outlet_node_name
    ,                         !- sizing_factor
    ,                         !- basin_heater_capacity
    ,                         !- basin_heater_setpoint_temperature
    ,                         !- basin_heater_operating_schedule_name
    ,                         !- condenser_heat_recovery_relative_capacity_fraction
    ,                         !- heat_recovery_inlet_high_temperature_limit_schedule_name
    ,                         !- heat_recovery_leaving_temperature_setpoint_node_name
    ;                         !- end_use_subcategory

Coil:Cooling:Water:DetailedGeometry,
    Detailed Cooling Coil,    !- name
    CoolingCoilAvailSched,    !- availability_schedule_name
    0.0011,                   !- maximum_water_flow_rate
    6.23816,                  !- tube_outside_surface_area
    6.20007018,               !- total_tube_inside_area
    101.7158224,              !- fin_surface_area
    0.810606367,              !- minimum_airflow_area
    0.165097968,              !- coil_depth
    0.43507152,               !- fin_diameter
    0.001499982,              !- fin_thickness
    0.014449958,              !- tube_inside_diameter
    0.015879775,              !- tube_outside_diameter
    385.764854,               !- tube_thermal_conductivity
    203.882537,               !- fin_thermal_conductivity
    0.001814292,              !- fin_spacing
    0.02589977,               !- tube_depth_spacing
    6,                        !- number_of_tube_rows
    16,                       !- number_of_tubes_per_row
    Cooling Coil Water Inlet Node, !- water_inlet_node_name
    Cooling Coil Water Outlet Node, !- water_outlet_node_name
    Cooling Coil Air Inlet Node, !- air_inlet_node_name
    Air Loop Outlet Node,     !- air_outlet_node_name
    ,                         !- condensate_collection_water_storage_tank_name
    ;                         !- design_water_temperature_difference

Coil:Heating:Water,
    Reheat Coil Zone 1,       !- name
    FanAndCoilAvailSched,     !- availability_schedule_name
    400.0,                    !- u_factor_times_area_value
    0.0013,                   !- maximum_water_flow_rate
    Zone 1 Reheat Water Inlet Node, !- water_inlet_node_name
    Zone 1 Reheat Water Outlet Node, !- water_outlet_node_name
    Zone 1 Reheat Air Inlet Node, !- air_inlet_node_name
    Zone 1 Reheat Air Outlet Node, !- air_outlet_node_name
    UFactorTimesAreaAndDesignWaterFlowRate, !- performance_input_method
    Autosize,                 !- rated_capacity
    82.2,                     !- rated_inlet_water_temperature
    16.6,                     !- rated_inlet_air_temperature
    71.1,                     !- rated_outlet_water_temperature
    32.2,                     !- rated_outlet_air_temperature
    ,                         !- rated_ratio_for_air_and_water_convection
    ;                         !- design_water_temperature_difference

Coil:Heating:Water,
    Reheat Coil Zone 2,       !- name
    FanAndCoilAvailSched,     !- availability_schedule_name
    400.0,                    !- u_factor_times_area_value
    0.0012,                   !- maximum_water_flow_rate
    Zone 2 Reheat Water Inlet Node, !- water_inlet_node_name
    Zone 2 Reheat Water Outlet Node, !- water_outlet_node_name
    Zone 2 Reheat Air Inlet Node, !- air_inlet_node_name
    Zone 2 Reheat Air Outlet Node, !- air_outlet_node_name
    UFactorTimesAreaAndDesignWaterFlowRate, !- performance_input_method
    Autosize,                 !- rated_capacity
    82.2,                     !- rated_inlet_water_temperature
    16.6,                     !- rated_inlet_air_temperature
    71.1,                     !- rated_outlet_water_temperature
    32.2,                     !- rated_outlet_air_temperature
    ,                         !- rated_ratio_for_air_and_water_convection
    ;                         !- design_water_temperature_difference

Coil:Heating:Water,
    Reheat Coil Zone 3,       !- name
    FanAndCoilAvailSched,     !- availability_schedule_name
    400.0,                    !- u_factor_times_area_value
    0.0018,                   !- maximum_water_flow_rate
    Zone 3 Reheat Water Inlet Node, !- water_inlet_node_name
    Zone 3 Reheat Water Outlet Node, !- water_outlet_node_name
    Zone 3 Reheat Air Inlet Node, !- air_inlet_node_name
    Zone 3 Reheat Air Outlet Node, !- air_outlet_node_name
    UFactorTimesAreaAndDesignWaterFlowRate, !- performance_input_method
    Autosize,                 !- rated_capacity
    82.2,                     !- rated_inlet_water_temperature
    16.6,                     !- rated_inlet_air_temperature
    71.1,                     !- rated_outlet_water_temperature
    32.2,                     !- rated_outlet_air_temperature
    ,                         !- rated_ratio_for_air_and_water_convection
    ;                         !- design_water_temperature_difference

CondenserEquipmentList,
    All Towers,               !- name
    CoolingTower:SingleSpeed, !- equipment_object_type 1
    Big Tower;                !- equipment_name 1

CondenserEquipmentOperationSchemes,
    Tower Loop Operation,     !- name
    PlantEquipmentOperation:CoolingLoad, !- control_scheme_1_object_type
    Year Round Tower Operation, !- control_scheme_1_name
    ON,                       !- control_scheme_1_schedule_name
    ,                         !- control_scheme_2_object_type
    ,                         !- control_scheme_2_name
    ,                         !- control_scheme_2_schedule_name
    ,                         !- control_scheme_3_object_type
    ,                         !- control_scheme_3_name
    ,                         !- control_scheme_3_schedule_name
    ,                         !- control_scheme_4_object_type
    ,                         !- control_scheme_4_name
    ,                         !- control_scheme_4_schedule_name
    ,                         !- control_scheme_5_object_type
    ,                         !- control_scheme_5_name
    ,                         !- control_scheme_5_schedule_name
    ,                         !- control_scheme_6_object_type
    ,                         !- control_scheme_6_name
    ,                         !- control_scheme_6_schedule_name
    ,                         !- control_scheme_7_object_type
    ,                         !- control_scheme_7_name
    ,                         !- control_scheme_7_schedule_name
    ,                         !- control_scheme_8_object_type
    ,                         !- control_scheme_8_name
    ;                         !- control_scheme_8_schedule_name

CondenserLoop,
    Chilled Water Condenser Loop, !- name
    Water,                    !- fluid_type
    ,                         !- user_defined_fluid_type
    Tower Loop Operation,     !- condenser_equipment_operation_scheme_name
    Condenser Supply Outlet Node, !- condenser_loop_temperature_setpoint_node_name
    80,                       !- maximum_loop_temperature
    10,                       !- minimum_loop_temperature
    0.0011,                   !- maximum_loop_flow_rate
    0,                        !- minimum_loop_flow_rate
    Autocalculate,            !- condenser_loop_volume
    Condenser Supply Inlet Node, !- condenser_side_inlet_node_name
    Condenser Supply Outlet Node, !- condenser_side_outlet_node_name
    Condenser Supply Side Branches, !- condenser_side_branch_list_name
    Condenser Supply Side Connectors, !- condenser_side_connector_list_name
    Condenser Demand Inlet Node, !- demand_side_inlet_node_name
    Condenser Demand Outlet Node, !- demand_side_outlet_node_name
    Condenser Demand Side Branches, !- condenser_demand_side_branch_list_name
    Condenser Demand Side Connectors, !- condenser_demand_side_connector_list_name
    SequentialLoad,           !- load_distribution_scheme
    ,                         !- pressure_simulation_type
    ;                         !- loop_circulation_time

Connector:Mixer,
    CW Demand Mixer,          !- name
    Cooling Demand Outlet,    !- outlet_branch_name
    Cooling Coil Branch,      !- inlet_branch_name 1
    Demand Bypass Branch;     !- inlet_branch_name 2

Connector:Mixer,
    CW Loop Mixer,            !- name
    Cooling Supply Outlet,    !- outlet_branch_name
    Little Chiller Branch,    !- inlet_branch_name 1
    Big Chiller Branch,       !- inlet_branch_name 2
    Purchased Cooling Branch, !- inlet_branch_name 3
    Supply Bypass Branch;     !- inlet_branch_name 4

Connector:Mixer,
    Condenser Demand Mixer,   !- name
    Condenser Demand Outlet Branch, !- outlet_branch_name
    Big Chiller Condenser Branch, !- inlet_branch_name 1
    Little Chiller Condenser Branch, !- inlet_branch_name 2
    Condenser Demand Bypass Branch; !- inlet_branch_name 3

Connector:Mixer,
    Condenser Supply Mixer,   !- name
    Condenser Supply Outlet Branch, !- outlet_branch_name
    Condenser Supply Tower Branch, !- inlet_branch_name 1
    Condenser Supply Bypass Branch; !- inlet_branch_name 2

Connector:Mixer,
    Heating Supply Mixer,     !- name
    Heating Supply Outlet Branch, !- outlet_branch_name
    Heating Purchased Hot Water Branch, !- inlet_branch_name 1
    Heating Supply Bypass Branch; !- inlet_branch_name 2

Connector:Mixer,
    Reheat Mixer,             !- name
    Reheat Outlet Branch,     !- outlet_branch_name
    Zone 1 Reheat Branch,     !- inlet_branch_name 1
    Zone 2 Reheat Branch,     !- inlet_branch_name 2
    Zone 3 Reheat Branch,     !- inlet_branch_name 3
    Reheat Bypass Branch;     !- inlet_branch_name 4

Connector:Splitter,
    CW Demand Splitter,       !- name
    Cooling Demand Inlet,     !- inlet_branch_name
    Demand Bypass Branch,     !- outlet_branch_name 1
    Cooling Coil Branch;      !- outlet_branch_name 2

Connector:Splitter,
    CW Loop Splitter,         !- name
    CW Pump Branch,           !- inlet_branch_name
    Little Chiller Branch,    !- outlet_branch_name 1
    Big Chiller Branch,       !- outlet_branch_name 2
    Purchased Cooling Branch, !- outlet_branch_name 3
    Supply Bypass Branch;     !- outlet_branch_name 4

Connector:Splitter,
    Condenser Demand Splitter, !- name
    Condenser Demand Inlet Branch, !- inlet_branch_name
    Big Chiller Condenser Branch, !- outlet_branch_name 1
    Little Chiller Condenser Branch, !- outlet_branch_name 2
    Condenser Demand Bypass Branch; !- outlet_branch_name 3

Connector:Splitter,
    Condenser Supply Splitter, !- name
    Condenser Supply Inlet Branch, !- inlet_branch_name
    Condenser Supply Tower Branch, !- outlet_branch_name 1
    Condenser Supply Bypass Branch; !- outlet_branch_name 2

Connector:Splitter,
    Heating Supply Splitter,  !- name
    Heating Supply Inlet Branch, !- inlet_branch_name
    Heating Purchased Hot Water Branch, !- outlet_branch_name 1
    Heating Supply Bypass Branch; !- outlet_branch_name 2

Connector:Splitter,
    Reheat Splitter,          !- name
    Reheat Inlet Branch,      !- inlet_branch_name
    Zone 1 Reheat Branch,     !- outlet_branch_name 1
    Zone 2 Reheat Branch,     !- outlet_branch_name 2
    Zone 3 Reheat Branch,     !- outlet_branch_name 3
    Reheat Bypass Branch;     !- outlet_branch_name 4

ConnectorList,
    Condenser Demand Side Connectors, !- name
    Connector:Splitter,       !- connector_1_object_type
    Condenser Demand Splitter, !- connector_1_name
    Connector:Mixer,          !- connector_2_object_type
    Condenser Demand Mixer;   !- connector_2_name

ConnectorList,
    Condenser Supply Side Connectors, !- name
    Connector:Splitter,       !- connector_1_object_type
    Condenser Supply Splitter, !- connector_1_name
    Connector:Mixer,          !- connector_2_object_type
    Condenser Supply Mixer;   !- connector_2_name

ConnectorList,
    Cooling Demand Side Connectors, !- name
    Connector:Splitter,       !- connector_1_object_type
    CW Demand Splitter,       !- connector_1_name
    Connector:Mixer,          !- connector_2_object_type
    CW Demand Mixer;          !- connector_2_name

ConnectorList,
    Cooling Supply Side Connectors, !- name
    Connector:Splitter,       !- connector_1_object_type
    CW Loop Splitter,         !- connector_1_name
    Connector:Mixer,          !- connector_2_object_type
    CW Loop Mixer;            !- connector_2_name

ConnectorList,
    Heating Demand Side Connectors, !- name
    Connector:Splitter,       !- connector_1_object_type
    Reheat Splitter,          !- connector_1_name
    Connector:Mixer,          !- connector_2_object_type
    Reheat Mixer;             !- connector_2_name

ConnectorList,
    Heating Supply Side Connectors, !- name
    Connector:Splitter,       !- connector_1_object_type
    Heating Supply Splitter,  !- connector_1_name
    Connector:Mixer,          !- connector_2_object_type
    Heating Supply Mixer;     !- connector_2_name

Construction,
    EXTWALL80,                !- name
    A1 - 1 IN STUCCO,         !- outside_layer
    C4 - 4 IN COMMON BRICK,   !- layer_2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD, !- layer_3
    ,                         !- layer_4
    ,                         !- layer_5
    ,                         !- layer_6
    ,                         !- layer_7
    ,                         !- layer_8
    ,                         !- layer_9
    ;                         !- layer_10

Construction,
    FLOOR SLAB 8 IN,          !- name
    C10 - 8 IN HW CONCRETE,   !- outside_layer
    ,                         !- layer_2
    ,                         !- layer_3
    ,                         !- layer_4
    ,                         !- layer_5
    ,                         !- layer_6
    ,                         !- layer_7
    ,                         !- layer_8
    ,                         !- layer_9
    ;                         !- layer_10

Construction,
    PARTITION06,              !- name
    E1 - 3 / 4 IN PLASTER OR GYP BOARD, !- outside_layer
    C6 - 8 IN CLAY TILE,      !- layer_2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD, !- layer_3
    ,                         !- layer_4
    ,                         !- layer_5
    ,                         !- layer_6
    ,                         !- layer_7
    ,                         !- layer_8
    ,                         !- layer_9
    ;                         !- layer_10

Construction,
    ROOF34,                   !- name
    E2 - 1 / 2 IN SLAG OR STONE, !- outside_layer
    E3 - 3 / 8 IN FELT AND MEMBRANE, !- layer_2
    B5 - 1 IN DENSE INSULATION, !- layer_3
    C12 - 2 IN HW CONCRETE,   !- layer_4
    ,                         !- layer_5
    ,                         !- layer_6
    ,                         !- layer_7
    ,                         !- layer_8
    ,                         !- layer_9
    ;                         !- layer_10

Construction,
    WIN-CON-LIGHT,            !- name
    WIN-LAY-GLASS-LIGHT,      !- outside_layer
    ,                         !- layer_2
    ,                         !- layer_3
    ,                         !- layer_4
    ,                         !- layer_5
    ,                         !- layer_6
    ,                         !- layer_7
    ,                         !- layer_8
    ,                         !- layer_9
    ;                         !- layer_10

Controller:WaterCoil,
    Main Cooling Coil Controller, !- name
    Temperature,              !- control_variable
    Reverse,                  !- action
    Flow,                     !- actuator_variable
    Air Loop Outlet Node,     !- sensor_node_name
    Cooling Coil Water Inlet Node, !- actuator_node_name
    0.1,                      !- controller_convergence_tolerance
    0.0011,                   !- maximum_actuated_flow
    0.0;                      !- minimum_actuated_flow

CoolingTower:SingleSpeed,
    Big Tower,                !- name
    Condenser Tower Inlet Node, !- water_inlet_node_name
    Condenser Tower Outlet Node, !- water_outlet_node_name
    0.0011,                   !- design_water_flow_rate
    16.0,                     !- design_air_flow_rate
    1000,                     !- design_fan_power
    1750.0,                   !- design_u_factor_times_area_value
    0.0,                      !- free_convection_regime_air_flow_rate
    ,                         !- free_convection_regime_air_flow_rate_sizing_factor
    0.0,                      !- free_convection_regime_u_factor_times_area_value
    ,                         !- free_convection_u_factor_times_area_value_sizing_factor
    UFactorTimesAreaAndDesignWaterFlowRate, !- performance_input_method
    ,                         !- heat_rejection_capacity_and_nominal_capacity_sizing_ratio
    ,                         !- nominal_capacity
    ,                         !- free_convection_capacity
    ,                         !- free_convection_nominal_capacity_sizing_factor
    ,                         !- design_inlet_air_dry_bulb_temperature
    ,                         !- design_inlet_air_wet_bulb_temperature
    ,                         !- design_approach_temperature
    ,                         !- design_range_temperature
    ,                         !- basin_heater_capacity
    ,                         !- basin_heater_setpoint_temperature
    ,                         !- basin_heater_operating_schedule_name
    ,                         !- evaporation_loss_mode
    ,                         !- evaporation_loss_factor
    ,                         !- drift_loss_percent
    ,                         !- blowdown_calculation_mode
    ,                         !- blowdown_concentration_ratio
    ,                         !- blowdown_makeup_water_usage_schedule_name
    ,                         !- supply_water_storage_tank_name
    ,                         !- outdoor_air_inlet_node_name
    ,                         !- capacity_control
    ,                         !- number_of_cells
    ,                         !- cell_control
    ,                         !- cell_minimum_water_flow_rate_fraction
    ,                         !- cell_maximum_water_flow_rate_fraction
    ,                         !- sizing_factor
    ;                         !- end_use_subcategory

Curve:Biquadratic,
    Capstone C65 Power_vs_Temp_Elev, !- name
    1.2027697,                !- coefficient1_constant
    -0.009671305,             !- coefficient2_x
    -4.860793e-06,            !- coefficient3_x_2
    -0.0001542394,            !- coefficient4_y
    9.111418e-09,             !- coefficient5_y_2
    8.797885e-07,             !- coefficient6_x_y
    -17.8,                    !- minimum_value_of_x
    50.0,                     !- maximum_value_of_x
    0.0,                      !- minimum_value_of_y
    3050.0,                   !- maximum_value_of_y
    ,                         !- minimum_curve_output
    ,                         !- maximum_curve_output
    Temperature,              !- input_unit_type_for_x
    Distance,                 !- input_unit_type_for_y
    Dimensionless;            !- output_unit_type

Curve:Cubic,
    Capstone C65 Efficiency_vs_PLR, !- name
    0.21529,                  !- coefficient1_constant
    2.561463,                 !- coefficient2_x
    -3.24613,                 !- coefficient3_x_2
    1.497306,                 !- coefficient4_x_3
    0.03,                     !- minimum_value_of_x
    1.0,                      !- maximum_value_of_x
    ,                         !- minimum_curve_output
    ,                         !- maximum_curve_output
    ,                         !- input_unit_type_for_x
    ;                         !- output_unit_type

Curve:Cubic,
    Capstone C65 Efficiency_vs_Temp, !- name
    1.0402217,                !- coefficient1_constant
    -0.0017314,               !- coefficient2_x
    -6.49704e-05,             !- coefficient3_x_2
    5.133175e-07,             !- coefficient4_x_3
    -20.0,                    !- minimum_value_of_x
    50.0,                     !- maximum_value_of_x
    ,                         !- minimum_curve_output
    ,                         !- maximum_curve_output
    Temperature,              !- input_unit_type_for_x
    Dimensionless;            !- output_unit_type

Curve:Quadratic,
    BG Exhaust Flow Curve,    !- name
    0.05,                     !- coefficient1_constant
    0.0,                      !- coefficient2_x
    0.0,                      !- coefficient3_x_2
    0,                        !- minimum_value_of_x
    1,                        !- maximum_value_of_x
    ,                         !- minimum_curve_output
    ,                         !- maximum_curve_output
    ,                         !- input_unit_type_for_x
    ;                         !- output_unit_type

Curve:Quadratic,
    BG Exhaust Temperature Curve, !- name
    425,                      !- coefficient1_constant
    0,                        !- coefficient2_x
    0,                        !- coefficient3_x_2
    0,                        !- minimum_value_of_x
    1,                        !- maximum_value_of_x
    ,                         !- minimum_curve_output
    ,                         !- maximum_curve_output
    ,                         !- input_unit_type_for_x
    ;                         !- output_unit_type

Curve:Quadratic,
    BG PL Based Exhaust Temp Curve, !- name
    450,                      !- coefficient1_constant
    0,                        !- coefficient2_x
    0,                        !- coefficient3_x_2
    0,                        !- minimum_value_of_x
    1,                        !- maximum_value_of_x
    ,                         !- minimum_curve_output
    ,                         !- maximum_curve_output
    ,                         !- input_unit_type_for_x
    ;                         !- output_unit_type

Curve:Quadratic,
    BG PL Based Fuel Input Curve, !- name
    9.41,                     !- coefficient1_constant
    -9.48,                    !- coefficient2_x
    4.32,                     !- coefficient3_x_2
    0,                        !- minimum_value_of_x
    1,                        !- maximum_value_of_x
    ,                         !- minimum_curve_output
    ,                         !- maximum_curve_output
    ,                         !- input_unit_type_for_x
    ;                         !- output_unit_type

Curve:Quadratic,
    BG Recovery Jacket Heat Curve, !- name
    0.25,                     !- coefficient1_constant
    0,                        !- coefficient2_x
    0,                        !- coefficient3_x_2
    0,                        !- minimum_value_of_x
    1,                        !- maximum_value_of_x
    ,                         !- minimum_curve_output
    ,                         !- maximum_curve_output
    ,                         !- input_unit_type_for_x
    ;                         !- output_unit_type

Curve:Quadratic,
    BG Recovery Lube Heat Curve, !- name
    0.15,                     !- coefficient1_constant
    0,                        !- coefficient2_x
    0,                        !- coefficient3_x_2
    0,                        !- minimum_value_of_x
    1,                        !- maximum_value_of_x
    ,                         !- minimum_curve_output
    ,                         !- maximum_curve_output
    ,                         !- input_unit_type_for_x
    ;                         !- output_unit_type

Curve:Quadratic,
    BG Shaft Power Curve,     !- name
    0.09755,                  !- coefficient1_constant
    0.6318,                   !- coefficient2_x
    -0.4165,                  !- coefficient3_x_2
    0,                        !- minimum_value_of_x
    1,                        !- maximum_value_of_x
    ,                         !- minimum_curve_output
    ,                         !- maximum_curve_output
    ,                         !- input_unit_type_for_x
    ;                         !- output_unit_type

Curve:Quadratic,
    BG Temp Based Exhaust Temp Curve, !- name
    1.005,                    !- coefficient1_constant
    0.0018,                   !- coefficient2_x
    0,                        !- coefficient3_x_2
    -30,                      !- minimum_value_of_x
    30,                       !- maximum_value_of_x
    ,                         !- minimum_curve_output
    ,                         !- maximum_curve_output
    ,                         !- input_unit_type_for_x
    ;                         !- output_unit_type

Curve:Quadratic,
    BG Temp Based Fuel Input Curve, !- name
    1.0044,                   !- coefficient1_constant
    -0.0008,                  !- coefficient2_x
    0,                        !- coefficient3_x_2
    -30,                      !- minimum_value_of_x
    30,                       !- maximum_value_of_x
    ,                         !- minimum_curve_output
    ,                         !- maximum_curve_output
    ,                         !- input_unit_type_for_x
    ;                         !- output_unit_type

Curve:Quadratic,
    BG Total Exhaust Energy Curve, !- name
    0.1,                      !- coefficient1_constant
    0,                        !- coefficient2_x
    0,                        !- coefficient3_x_2
    0,                        !- minimum_value_of_x
    1,                        !- maximum_value_of_x
    ,                         !- minimum_curve_output
    ,                         !- maximum_curve_output
    ,                         !- input_unit_type_for_x
    ;                         !- output_unit_type

Curve:Quadratic,
    BG Tur Recovery Lube Heat Curve, !- name
    0.223,                    !- coefficient1_constant
    -0.4,                     !- coefficient2_x
    0.2286,                   !- coefficient3_x_2
    0,                        !- minimum_value_of_x
    1,                        !- maximum_value_of_x
    ,                         !- minimum_curve_output
    ,                         !- maximum_curve_output
    ,                         !- input_unit_type_for_x
    ;                         !- output_unit_type

DistrictCooling,
    Purchased Cooling,        !- name
    Purchased Cooling Inlet Node, !- chilled_water_inlet_node_name
    Purchased Cooling Outlet Node, !- chilled_water_outlet_node_name
    680000,                   !- nominal_capacity
    ;                         !- capacity_fraction_schedule_name

DistrictHeating,
    Purchased Heating,        !- name
    Purchased Heat Inlet Node, !- hot_water_inlet_node_name
    Purchased Heat Outlet Node, !- hot_water_outlet_node_name
    1000000,                  !- nominal_capacity
    ;                         !- capacity_fraction_schedule_name

ElectricEquipment,
    EAST ZONE ElecEq 1,       !- name
    EAST ZONE,                !- zone_or_zonelist_name
    BLDG Sch   2,             !- schedule_name
    EquipmentLevel,           !- design_level_calculation_method
    1464.375,                 !- design_level
    ,                         !- watts_per_zone_floor_area
    ,                         !- watts_per_person
    0,                        !- fraction_latent
    0.3,                      !- fraction_radiant
    0,                        !- fraction_lost
    ;                         !- end_use_subcategory

ElectricEquipment,
    NORTH ZONE ElecEq 1,      !- name
    NORTH ZONE,               !- zone_or_zonelist_name
    BLDG Sch   2,             !- schedule_name
    EquipmentLevel,           !- design_level_calculation_method
    2928.751,                 !- design_level
    ,                         !- watts_per_zone_floor_area
    ,                         !- watts_per_person
    0,                        !- fraction_latent
    0.3,                      !- fraction_radiant
    0,                        !- fraction_lost
    ;                         !- end_use_subcategory

ElectricEquipment,
    West Zone ElecEq 1,       !- name
    West Zone,                !- zone_or_zonelist_name
    BLDG Sch   2,             !- schedule_name
    EquipmentLevel,           !- design_level_calculation_method
    2928.751,                 !- design_level
    ,                         !- watts_per_zone_floor_area
    ,                         !- watts_per_person
    0,                        !- fraction_latent
    0.3,                      !- fraction_radiant
    0,                        !- fraction_lost
    ;                         !- end_use_subcategory

ElectricLoadCenter:Distribution,
    Electric Load Center,     !- name
    Backup Generators,        !- generator_list_name
    DemandLimit,              !- generator_operation_scheme_type
    10000.0,                  !- generator_demand_limit_scheme_purchased_electric_demand_limit
    ,                         !- generator_track_schedule_name_scheme_schedule_name
    ,                         !- generator_track_meter_scheme_meter_name
    AlternatingCurrent,       !- electrical_buss_type
    ,                         !- inverter_name
    ,                         !- electrical_storage_object_name
    ,                         !- transformer_object_name
    ,                         !- storage_operation_scheme
    ,                         !- storage_control_track_meter_name
    ,                         !- storage_converter_object_name
    ,                         !- maximum_storage_state_of_charge_fraction
    ,                         !- minimum_storage_state_of_charge_fraction
    ,                         !- design_storage_control_charge_power
    ,                         !- storage_charge_power_fraction_schedule_name
    ,                         !- design_storage_control_discharge_power
    ,                         !- storage_discharge_power_fraction_schedule_name
    ,                         !- storage_control_utility_demand_target
    ;                         !- storage_control_utility_demand_target_fraction_schedule_name

ElectricLoadCenter:Generators,
    Backup Generators,        !- name
    Cat Diesel,               !- generator_name 1
    Generator:InternalCombustionEngine, !- generator_object_type 1
    50000,                    !- generator_rated_electric_power_output 1
    ON PEAK GENERATOR SCHEDULE, !- generator_availability_schedule_name 1
    ,                         !- generator_rated_thermal_to_electrical_power_ratio 1
    Solar Turbine,            !- generator_name 2
    Generator:CombustionTurbine, !- generator_object_type 2
    30000,                    !- generator_rated_electric_power_output 2
    OFF PEAK GENERATOR SCHEDULE, !- generator_availability_schedule_name 2
    ,                         !- generator_rated_thermal_to_electrical_power_ratio 2
    Capstone C65,             !- generator_name 3
    Generator:MicroTurbine,   !- generator_object_type 3
    65000,                    !- generator_rated_electric_power_output 3
    MID PEAK GENERATOR SCHEDULE, !- generator_availability_schedule_name 3
    ;                         !- generator_rated_thermal_to_electrical_power_ratio 3

Fan:ConstantVolume,
    Supply Fan 1,             !- name
    FanAndCoilAvailSched,     !- availability_schedule_name
    0.7,                      !- fan_total_efficiency
    600.0,                    !- pressure_rise
    1.3,                      !- maximum_flow_rate
    0.9,                      !- motor_efficiency
    1.0,                      !- motor_in_airstream_fraction
    Air Loop Inlet Node,      !- air_inlet_node_name
    Cooling Coil Air Inlet Node, !- air_outlet_node_name
    ;                         !- end_use_subcategory

FenestrationSurface:Detailed,
    Zn001:Wall001:Win001,     !- name
    Window,                   !- surface_type
    WIN-CON-LIGHT,            !- construction_name
    Zn001:Wall001,            !- building_surface_name
    ,                         !- outside_boundary_condition_object
    0.5,                      !- view_factor_to_ground
    ,                         !- frame_and_divider_name
    1.0,                      !- multiplier
    4,                        !- number_of_vertices
    0.548,                    !- vertex_1_x_coordinate
    0,                        !- vertex_1_y_coordinate
    2.5,                      !- vertex_1_z_coordinate
    0.548,                    !- vertex_2_x_coordinate
    0,                        !- vertex_2_y_coordinate
    0.5,                      !- vertex_2_z_coordinate
    5.548,                    !- vertex_3_x_coordinate
    0,                        !- vertex_3_y_coordinate
    0.5,                      !- vertex_3_z_coordinate
    5.548,                    !- vertex_4_x_coordinate
    0,                        !- vertex_4_y_coordinate
    2.5;                      !- vertex_4_z_coordinate

Generator:CombustionTurbine,
    Solar Turbine,            !- name
    30000,                    !- rated_power_output
    GT gen Electric Node,     !- electric_circuit_node_name
    0.15,                     !- minimum_part_load_ratio
    1.0,                      !- maximum_part_load_ratio
    0.65,                     !- optimum_part_load_ratio
    BG PL Based Fuel Input Curve, !- part_load_based_fuel_input_curve_name
    BG Temp Based Fuel Input Curve, !- temperature_based_fuel_input_curve_name
    BG Exhaust Flow Curve,    !- exhaust_flow_curve_name
    BG PL Based Exhaust Temp Curve, !- part_load_based_exhaust_temperature_curve_name
    BG Temp Based Exhaust Temp Curve, !- temperature_based_exhaust_temperature_curve_name
    BG Tur Recovery Lube Heat Curve, !- heat_recovery_lube_energy_curve_name
    0.01907045,               !- coefficient_1_of_u_factor_times_area_curve
    0.9,                      !- coefficient_2_of_u_factor_times_area_curve
    5.04e-06,                 !- maximum_exhaust_flow_per_unit_of_power_output
    150,                      !- design_minimum_exhaust_temperature
    25,                       !- design_air_inlet_temperature
    43500,                    !- fuel_higher_heating_value
    0.0,                      !- design_heat_recovery_water_flow_rate
    ,                         !- heat_recovery_inlet_node_name
    ,                         !- heat_recovery_outlet_node_name
    NaturalGas,               !- fuel_type
    ,                         !- heat_recovery_maximum_temperature
    CT OA inlet;              !- outdoor_air_inlet_node_name

Generator:InternalCombustionEngine,
    Cat Diesel,               !- name
    50000,                    !- rated_power_output
    Generator Diesel Electric Node, !- electric_circuit_node_name
    0.15,                     !- minimum_part_load_ratio
    1.0,                      !- maximum_part_load_ratio
    0.65,                     !- optimum_part_load_ratio
    BG Shaft Power Curve,     !- shaft_power_curve_name
    BG Recovery Jacket Heat Curve, !- jacket_heat_recovery_curve_name
    BG Recovery Lube Heat Curve, !- lube_heat_recovery_curve_name
    BG Total Exhaust Energy Curve, !- total_exhaust_energy_curve_name
    BG Exhaust Temperature Curve, !- exhaust_temperature_curve_name
    0.00952329,               !- coefficient_1_of_u_factor_times_area_curve
    0.9,                      !- coefficient_2_of_u_factor_times_area_curve
    6.3e-07,                  !- maximum_exhaust_flow_per_unit_of_power_output
    150,                      !- design_minimum_exhaust_temperature
    45500,                    !- fuel_higher_heating_value
    0.0,                      !- design_heat_recovery_water_flow_rate
    ,                         !- heat_recovery_inlet_node_name
    ,                         !- heat_recovery_outlet_node_name
    Diesel,                   !- fuel_type
    ;                         !- heat_recovery_maximum_temperature

Generator:MicroTurbine,
    Capstone C65,             !- name
    65000,                    !- reference_electrical_power_output
    29900,                    !- minimum_full_load_electrical_power_output
    65000,                    !- maximum_full_load_electrical_power_output
    0.29,                     !- reference_electrical_efficiency_using_lower_heating_value
    15.0,                     !- reference_combustion_air_inlet_temperature
    0.00638,                  !- reference_combustion_air_inlet_humidity_ratio
    0.0,                      !- reference_elevation
    Capstone C65 Power_vs_Temp_Elev, !- electrical_power_function_of_temperature_and_elevation_curve_name
    Capstone C65 Efficiency_vs_Temp, !- electrical_efficiency_function_of_temperature_curve_name
    Capstone C65 Efficiency_vs_PLR, !- electrical_efficiency_function_of_part_load_ratio_curve_name
    NaturalGas,               !- fuel_type
    50000,                    !- fuel_higher_heating_value
    45450,                    !- fuel_lower_heating_value
    300,                      !- standby_power
    4500,                     !- ancillary_power
    ,                         !- ancillary_power_function_of_fuel_input_curve_name
    ,                         !- heat_recovery_water_inlet_node_name
    ,                         !- heat_recovery_water_outlet_node_name
    ,                         !- reference_thermal_efficiency_using_lower_heat_value
    ,                         !- reference_inlet_water_temperature
    ,                         !- heat_recovery_water_flow_operating_mode
    ,                         !- reference_heat_recovery_water_flow_rate
    ,                         !- heat_recovery_water_flow_rate_function_of_temperature_and_power_curve_name
    ,                         !- thermal_efficiency_function_of_temperature_and_elevation_curve_name
    ,                         !- heat_recovery_rate_function_of_part_load_ratio_curve_name
    ,                         !- heat_recovery_rate_function_of_inlet_water_temperature_curve_name
    ,                         !- heat_recovery_rate_function_of_water_flow_rate_curve_name
    ,                         !- minimum_heat_recovery_water_flow_rate
    ,                         !- maximum_heat_recovery_water_flow_rate
    ,                         !- maximum_heat_recovery_water_temperature
    ,                         !- combustion_air_inlet_node_name
    ,                         !- combustion_air_outlet_node_name
    ,                         !- reference_exhaust_air_mass_flow_rate
    ,                         !- exhaust_air_flow_rate_function_of_temperature_curve_name
    ,                         !- exhaust_air_flow_rate_function_of_part_load_ratio_curve_name
    ,                         !- nominal_exhaust_air_outlet_temperature
    ,                         !- exhaust_air_temperature_function_of_temperature_curve_name
    ;                         !- exhaust_air_temperature_function_of_part_load_ratio_curve_name

GlobalGeometryRules,
    UpperLeftCorner,          !- starting_vertex_position
    Counterclockwise,         !- vertex_entry_direction
    World,                    !- coordinate_system
    ,                         !- daylighting_reference_point_coordinate_system
    ;                         !- rectangular_surface_coordinate_system

HeatBalanceAlgorithm,
    ConductionTransferFunction, !- algorithm
    ,                         !- surface_temperature_upper_limit
    ,                         !- minimum_surface_convection_heat_transfer_coefficient_value
    ;                         !- maximum_surface_convection_heat_transfer_coefficient_value

Lights,
    EAST ZONE Lights 1,       !- name
    EAST ZONE,                !- zone_or_zonelist_name
    BLDG Sch   3,             !- schedule_name
    LightingLevel,            !- design_level_calculation_method
    1464.375,                 !- lighting_level
    ,                         !- watts_per_zone_floor_area
    ,                         !- watts_per_person
    0,                        !- return_air_fraction
    0.2,                      !- fraction_radiant
    0.2,                      !- fraction_visible
    0,                        !- fraction_replaceable
    GeneralLights,            !- end_use_subcategory
    ,                         !- return_air_fraction_calculated_from_plenum_temperature
    ,                         !- return_air_fraction_function_of_plenum_temperature_coefficient_1
    ,                         !- return_air_fraction_function_of_plenum_temperature_coefficient_2
    ;                         !- return_air_heat_gain_node_name

Lights,
    NORTH ZONE Lights 1,      !- name
    NORTH ZONE,               !- zone_or_zonelist_name
    BLDG Sch   3,             !- schedule_name
    LightingLevel,            !- design_level_calculation_method
    878.6252,                 !- lighting_level
    ,                         !- watts_per_zone_floor_area
    ,                         !- watts_per_person
    0,                        !- return_air_fraction
    0.2,                      !- fraction_radiant
    0.2,                      !- fraction_visible
    0,                        !- fraction_replaceable
    GeneralLights,            !- end_use_subcategory
    ,                         !- return_air_fraction_calculated_from_plenum_temperature
    ,                         !- return_air_fraction_function_of_plenum_temperature_coefficient_1
    ,                         !- return_air_fraction_function_of_plenum_temperature_coefficient_2
    ;                         !- return_air_heat_gain_node_name

Material,
    A1 - 1 IN STUCCO,         !- name
    Smooth,                   !- roughness
    0.025389841,              !- thickness
    0.6918309,                !- conductivity
    1858.142,                 !- density
    836.8,                    !- specific_heat
    0.9,                      !- thermal_absorptance
    0.92,                     !- solar_absorptance
    0.92;                     !- visible_absorptance

Material,
    B5 - 1 IN DENSE INSULATION, !- name
    VeryRough,                !- roughness
    0.025389841,              !- thickness
    0.04323943,               !- conductivity
    91.30524,                 !- density
    836.8,                    !- specific_heat
    0.9,                      !- thermal_absorptance
    0.5,                      !- solar_absorptance
    0.5;                      !- visible_absorptance

Material,
    C4 - 4 IN COMMON BRICK,   !- name
    Rough,                    !- roughness
    0.1014984,                !- thickness
    0.7264224,                !- conductivity
    1922.216,                 !- density
    836.8,                    !- specific_heat
    0.9,                      !- thermal_absorptance
    0.76,                     !- solar_absorptance
    0.76;                     !- visible_absorptance

Material,
    C6 - 8 IN CLAY TILE,      !- name
    Smooth,                   !- roughness
    0.2033016,                !- thickness
    0.5707605,                !- conductivity
    1121.292,                 !- density
    836.8,                    !- specific_heat
    0.9,                      !- thermal_absorptance
    0.82,                     !- solar_absorptance
    0.82;                     !- visible_absorptance

Material,
    C10 - 8 IN HW CONCRETE,   !- name
    MediumRough,              !- roughness
    0.2033016,                !- thickness
    1.729577,                 !- conductivity
    2242.585,                 !- density
    836.8,                    !- specific_heat
    0.9,                      !- thermal_absorptance
    0.65,                     !- solar_absorptance
    0.65;                     !- visible_absorptance

Material,
    C12 - 2 IN HW CONCRETE,   !- name
    MediumRough,              !- roughness
    0.050901599,              !- thickness
    1.729577,                 !- conductivity
    2242.585,                 !- density
    836.8,                    !- specific_heat
    0.9,                      !- thermal_absorptance
    0.65,                     !- solar_absorptance
    0.65;                     !- visible_absorptance

Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD, !- name
    Smooth,                   !- roughness
    0.01905,                  !- thickness
    0.7264224,                !- conductivity
    1601.846,                 !- density
    836.8,                    !- specific_heat
    0.9,                      !- thermal_absorptance
    0.92,                     !- solar_absorptance
    0.92;                     !- visible_absorptance

Material,
    E2 - 1 / 2 IN SLAG OR STONE, !- name
    Rough,                    !- roughness
    0.012710161,              !- thickness
    1.435549,                 !- conductivity
    881.0155,                 !- density
    1673.6,                   !- specific_heat
    0.9,                      !- thermal_absorptance
    0.55,                     !- solar_absorptance
    0.55;                     !- visible_absorptance

Material,
    E3 - 3 / 8 IN FELT AND MEMBRANE, !- name
    Rough,                    !- roughness
    0.0095402403,             !- thickness
    0.1902535,                !- conductivity
    1121.292,                 !- density
    1673.6,                   !- specific_heat
    0.9,                      !- thermal_absorptance
    0.75,                     !- solar_absorptance
    0.75;                     !- visible_absorptance

NodeList,
    Chilled Water Loop Setpoint Node List, !- name
    CW Supply Outlet Node;    !- node_name 1

NodeList,
    Hot Water Loop Setpoint Node List, !- name
    HW Supply Outlet Node;    !- node_name 1

NodeList,
    Supply Air Temp Nodes,    !- name
    Air Loop Outlet Node;     !- node_name 1

NodeList,
    Zone1Inlets,              !- name
    Zone 1 Reheat Air Outlet Node; !- node_name 1

NodeList,
    Zone2Inlets,              !- name
    Zone 2 Reheat Air Outlet Node; !- node_name 1

NodeList,
    Zone3Inlets,              !- name
    Zone 3 Reheat Air Outlet Node; !- node_name 1

OutdoorAir:Node,
    CT OA inlet,              !- name
    -1,                       !- height_above_ground
    ,                         !- drybulb_temperature_schedule_name
    ,                         !- wetbulb_temperature_schedule_name
    ,                         !- wind_speed_schedule_name
    ,                         !- wind_direction_schedule_name
    ,                         !- wind_pressure_coefficient_curve_name
    ,                         !- symmetric_wind_pressure_coefficient_curve
    ;                         !- wind_angle_type

OutdoorAir:Node,
    Capstone C65 Combustion Air Inlet Node, !- name
    ,                         !- height_above_ground
    ,                         !- drybulb_temperature_schedule_name
    ,                         !- wetbulb_temperature_schedule_name
    ,                         !- wind_speed_schedule_name
    ,                         !- wind_direction_schedule_name
    ,                         !- wind_pressure_coefficient_curve_name
    ,                         !- symmetric_wind_pressure_coefficient_curve
    ;                         !- wind_angle_type

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- key_name
    Monthly;                  !- reporting_frequency

Output:Meter:MeterFileOnly,
    Electricity:Building,     !- key_name
    Monthly;                  !- reporting_frequency

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity, !- key_name
    Monthly;                  !- reporting_frequency

Output:Meter:MeterFileOnly,
    Electricity:HVAC,         !- key_name
    Monthly;                  !- reporting_frequency

Output:Meter:MeterFileOnly,
    Electricity:Plant,        !- key_name
    Monthly;                  !- reporting_frequency

Output:Meter:MeterFileOnly,
    Gas:Facility,             !- key_name
    Monthly;                  !- reporting_frequency

Output:Meter:MeterFileOnly,
    Gas:Plant,                !- key_name
    Monthly;                  !- reporting_frequency

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- key_name
    RunPeriod;                !- reporting_frequency

Output:Meter:MeterFileOnly,
    Electricity:Building,     !- key_name
    RunPeriod;                !- reporting_frequency

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity, !- key_name
    RunPeriod;                !- reporting_frequency

Output:Meter:MeterFileOnly,
    Electricity:HVAC,         !- key_name
    RunPeriod;                !- reporting_frequency

Output:Meter:MeterFileOnly,
    Electricity:Plant,        !- key_name
    RunPeriod;                !- reporting_frequency

Output:Meter:MeterFileOnly,
    Gas:Facility,             !- key_name
    RunPeriod;                !- reporting_frequency

Output:Meter:MeterFileOnly,
    Gas:Plant,                !- key_name
    RunPeriod;                !- reporting_frequency

Output:Table:SummaryReports,
    AllSummary;               !- report_name 1

Output:Variable,
    *,                        !- key_value
    Zone Air Temperature,     !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    Cat Diesel,               !- key_value
    Generator Produced Electric Power, !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    Cat Diesel,               !- key_value
    Generator Diesel Rate,    !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    Cat Diesel,               !- key_value
    Generator Diesel Energy,  !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    Cat Diesel,               !- key_value
    Generator Diesel Mass Flow Rate, !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    Cat Diesel,               !- key_value
    Generator Exhaust Air Temperature, !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    Solar Turbine,            !- key_value
    Generator Produced Electric Power, !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    Solar Turbine,            !- key_value
    Generator Gas Rate,       !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    Solar Turbine,            !- key_value
    Generator Gas Energy,     !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    Solar Turbine,            !- key_value
    Generator Gas Mass Flow Rate, !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    Solar Turbine,            !- key_value
    Generator Exhaust Air Temperature, !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    Capstone C65,             !- key_value
    Generator Produced Electric Power, !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    Capstone C65,             !- key_value
    Generator Gas HHV Basis Rate, !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    Capstone C65,             !- key_value
    Generator Gas HHV Basis Energy, !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    Capstone C65,             !- key_value
    Generator Gas Mass Flow Rate, !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    Capstone C65,             !- key_value
    Generator LHV Basis Electric Efficiency, !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    *,                        !- key_value
    Facility Total Produced Electric Power, !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    *,                        !- key_value
    Facility Total Produced Electric Energy, !- variable_name
    Hourly,                   !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    *,                        !- key_value
    Facility Total Purchased Electric Power, !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    *,                        !- key_value
    Facility Total Purchased Electric Energy, !- variable_name
    Hourly,                   !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    *,                        !- key_value
    Facility Total Building Electric Demand Power, !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    *,                        !- key_value
    Facility Total HVAC Electric Demand Power, !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:Variable,
    *,                        !- key_value
    Facility Total Electric Demand Power, !- variable_name
    Timestep,                 !- reporting_frequency
    ;                         !- schedule_name

Output:VariableDictionary,
    regular,                  !- key_field
    ;                         !- sort_option

OutputControl:Table:Style,
    HTML,                     !- column_separator
    ;                         !- unit_conversion

People,
    EAST ZONE,                !- name
    EAST ZONE,                !- zone_or_zonelist_name
    BLDG Sch   1,             !- number_of_people_schedule_name
    People,                   !- number_of_people_calculation_method
    3.0,                      !- number_of_people
    ,                         !- people_per_zone_floor_area
    ,                         !- zone_floor_area_per_person
    0.3,                      !- fraction_radiant
    ,                         !- sensible_heat_fraction
    Activity Sch,             !- activity_level_schedule_name
    3.82e-08,                 !- carbon_dioxide_generation_rate
    ,                         !- enable_ashrae_55_comfort_warnings
    ZoneAveraged,             !- mean_radiant_temperature_calculation_type
    ,                         !- surface_name_angle_factor_list_name
    Work Eff Sch,             !- work_efficiency_schedule_name
    ClothingInsulationSchedule, !- clothing_insulation_calculation_method
    ,                         !- clothing_insulation_calculation_method_schedule_name
    Clothing Sch,             !- clothing_insulation_schedule_name
    Air Velo Sch,             !- air_velocity_schedule_name
    Fanger,                   !- thermal_comfort_model_1_type
    ,                         !- thermal_comfort_model_2_type
    ,                         !- thermal_comfort_model_3_type
    ,                         !- thermal_comfort_model_4_type
    ;                         !- thermal_comfort_model_5_type

People,
    NORTH ZONE,               !- name
    NORTH ZONE,               !- zone_or_zonelist_name
    BLDG Sch   1,             !- number_of_people_schedule_name
    People,                   !- number_of_people_calculation_method
    4.0,                      !- number_of_people
    ,                         !- people_per_zone_floor_area
    ,                         !- zone_floor_area_per_person
    0.3,                      !- fraction_radiant
    ,                         !- sensible_heat_fraction
    Activity Sch,             !- activity_level_schedule_name
    3.82e-08,                 !- carbon_dioxide_generation_rate
    ,                         !- enable_ashrae_55_comfort_warnings
    ZoneAveraged,             !- mean_radiant_temperature_calculation_type
    ,                         !- surface_name_angle_factor_list_name
    Work Eff Sch,             !- work_efficiency_schedule_name
    ClothingInsulationSchedule, !- clothing_insulation_calculation_method
    ,                         !- clothing_insulation_calculation_method_schedule_name
    Clothing Sch,             !- clothing_insulation_schedule_name
    Air Velo Sch,             !- air_velocity_schedule_name
    Fanger,                   !- thermal_comfort_model_1_type
    ,                         !- thermal_comfort_model_2_type
    ,                         !- thermal_comfort_model_3_type
    ,                         !- thermal_comfort_model_4_type
    ;                         !- thermal_comfort_model_5_type

People,
    West Zone,                !- name
    West Zone,                !- zone_or_zonelist_name
    BLDG Sch   1,             !- number_of_people_schedule_name
    People,                   !- number_of_people_calculation_method
    3.0,                      !- number_of_people
    ,                         !- people_per_zone_floor_area
    ,                         !- zone_floor_area_per_person
    0.3,                      !- fraction_radiant
    ,                         !- sensible_heat_fraction
    Activity Sch,             !- activity_level_schedule_name
    3.82e-08,                 !- carbon_dioxide_generation_rate
    ,                         !- enable_ashrae_55_comfort_warnings
    ZoneAveraged,             !- mean_radiant_temperature_calculation_type
    ,                         !- surface_name_angle_factor_list_name
    Work Eff Sch,             !- work_efficiency_schedule_name
    ClothingInsulationSchedule, !- clothing_insulation_calculation_method
    ,                         !- clothing_insulation_calculation_method_schedule_name
    Clothing Sch,             !- clothing_insulation_schedule_name
    Air Velo Sch,             !- air_velocity_schedule_name
    Fanger,                   !- thermal_comfort_model_1_type
    ,                         !- thermal_comfort_model_2_type
    ,                         !- thermal_comfort_model_3_type
    ,                         !- thermal_comfort_model_4_type
    ;                         !- thermal_comfort_model_5_type

Pipe:Adiabatic,
    CW Demand Side Outlet Pipe, !- name
    CW Demand Exit Pipe Inlet Node, !- inlet_node_name
    CW Demand Outlet Node;    !- outlet_node_name

Pipe:Adiabatic,
    Condenser Demand Inlet Pipe, !- name
    Condenser Demand Inlet Node, !- inlet_node_name
    Condenser Demand Entrance Pipe Outlet Node; !- outlet_node_name

Pipe:Adiabatic,
    Condenser Demand Outlet Pipe, !- name
    Condenser Demand Exit Pipe Inlet Node, !- inlet_node_name
    Condenser Demand Outlet Node; !- outlet_node_name

Pipe:Adiabatic,
    Condenser Demand Side Bypass, !- name
    Cond Demand Bypass Inlet Node, !- inlet_node_name
    Cond Demand Bypass Outlet Node; !- outlet_node_name

Pipe:Adiabatic,
    Condenser Supply Outlet,  !- name
    Condenser Supply Exit Pipe Inlet Node, !- inlet_node_name
    Condenser Supply Outlet Node; !- outlet_node_name

Pipe:Adiabatic,
    Condenser Supply Side Bypass, !- name
    Cond Supply Bypass Inlet Node, !- inlet_node_name
    Cond Supply Bypass Outlet Node; !- outlet_node_name

Pipe:Adiabatic,
    Demand Side Bypass,       !- name
    CW Demand Bypass Inlet Node, !- inlet_node_name
    CW Demand Bypass Outlet Node; !- outlet_node_name

Pipe:Adiabatic,
    Demand Side Inlet Pipe,   !- name
    CW Demand Inlet Node,     !- inlet_node_name
    CW Demand Entrance Pipe Outlet Node; !- outlet_node_name

Pipe:Adiabatic,
    Heating Supply Outlet,    !- name
    Heating Supply Exit Pipe Inlet Node, !- inlet_node_name
    HW Supply Outlet Node;    !- outlet_node_name

Pipe:Adiabatic,
    Heating Supply Side Bypass, !- name
    Heating Supply Bypass Inlet Node, !- inlet_node_name
    Heating Supply Bypass Outlet Node; !- outlet_node_name

Pipe:Adiabatic,
    Reheat Bypass,            !- name
    Reheat Bypass Inlet Node, !- inlet_node_name
    Reheat Bypass Outlet Node; !- outlet_node_name

Pipe:Adiabatic,
    Reheat Inlet Pipe,        !- name
    HW Demand Inlet Node,     !- inlet_node_name
    HW Demand Entrance Pipe Outlet Node; !- outlet_node_name

Pipe:Adiabatic,
    Reheat Outlet Pipe,       !- name
    HW Demand Exit Pipe Inlet Node, !- inlet_node_name
    HW Demand Outlet Node;    !- outlet_node_name

Pipe:Adiabatic,
    Supply Side Bypass,       !- name
    CW Supply Bypass Inlet Node, !- inlet_node_name
    CW Supply Bypass Outlet Node; !- outlet_node_name

Pipe:Adiabatic,
    Supply Side Outlet Pipe,  !- name
    Supply Side Exit Pipe Inlet Node, !- inlet_node_name
    CW Supply Outlet Node;    !- outlet_node_name

PlantEquipmentList,
    All Chillers,             !- name
    Chiller:Electric,         !- equipment_object_type 1
    Big Chiller,              !- equipment_name 1
    Chiller:ConstantCOP,      !- equipment_object_type 2
    Little Chiller;           !- equipment_name 2

PlantEquipmentList,
    Chiller Plant,            !- name
    Chiller:ConstantCOP,      !- equipment_object_type 1
    Little Chiller;           !- equipment_name 1

PlantEquipmentList,
    Chiller Plant and Purchased, !- name
    Chiller:Electric,         !- equipment_object_type 1
    Big Chiller,              !- equipment_name 1
    DistrictCooling,          !- equipment_object_type 2
    Purchased Cooling;        !- equipment_name 2

PlantEquipmentList,
    Purchased Only,           !- name
    DistrictCooling,          !- equipment_object_type 1
    Purchased Cooling;        !- equipment_name 1

PlantEquipmentList,
    heating plant,            !- name
    DistrictHeating,          !- equipment_object_type 1
    Purchased Heating;        !- equipment_name 1

PlantEquipmentOperation:CoolingLoad,
    Off Peak Operation,       !- name
    0,                        !- load_range_1_lower_limit
    900000,                   !- load_range_1_upper_limit
    All Chillers,             !- range_1_equipment_list_name
    ,                         !- load_range_2_lower_limit
    ,                         !- load_range_2_upper_limit
    ,                         !- range_2_equipment_list_name
    ,                         !- load_range_3_lower_limit
    ,                         !- load_range_3_upper_limit
    ,                         !- range_3_equipment_list_name
    ,                         !- load_range_4_lower_limit
    ,                         !- load_range_4_upper_limit
    ,                         !- range_4_equipment_list_name
    ,                         !- load_range_5_lower_limit
    ,                         !- load_range_5_upper_limit
    ,                         !- range_5_equipment_list_name
    ,                         !- load_range_6_lower_limit
    ,                         !- load_range_6_upper_limit
    ,                         !- range_6_equipment_list_name
    ,                         !- load_range_7_lower_limit
    ,                         !- load_range_7_upper_limit
    ,                         !- range_7_equipment_list_name
    ,                         !- load_range_8_lower_limit
    ,                         !- load_range_8_upper_limit
    ,                         !- range_8_equipment_list_name
    ,                         !- load_range_9_lower_limit
    ,                         !- load_range_9_upper_limit
    ,                         !- range_9_equipment_list_name
    ,                         !- load_range_10_lower_limit
    ,                         !- load_range_10_upper_limit
    ;                         !- range_10_equipment_list_name

PlantEquipmentOperation:CoolingLoad,
    Peak Operation,           !- name
    0,                        !- load_range_1_lower_limit
    70000,                    !- load_range_1_upper_limit
    Chiller Plant,            !- range_1_equipment_list_name
    70000,                    !- load_range_2_lower_limit
    245000,                   !- load_range_2_upper_limit
    Chiller Plant and Purchased, !- range_2_equipment_list_name
    245000,                   !- load_range_3_lower_limit
    500000,                   !- load_range_3_upper_limit
    Purchased Only,           !- range_3_equipment_list_name
    ,                         !- load_range_4_lower_limit
    ,                         !- load_range_4_upper_limit
    ,                         !- range_4_equipment_list_name
    ,                         !- load_range_5_lower_limit
    ,                         !- load_range_5_upper_limit
    ,                         !- range_5_equipment_list_name
    ,                         !- load_range_6_lower_limit
    ,                         !- load_range_6_upper_limit
    ,                         !- range_6_equipment_list_name
    ,                         !- load_range_7_lower_limit
    ,                         !- load_range_7_upper_limit
    ,                         !- range_7_equipment_list_name
    ,                         !- load_range_8_lower_limit
    ,                         !- load_range_8_upper_limit
    ,                         !- range_8_equipment_list_name
    ,                         !- load_range_9_lower_limit
    ,                         !- load_range_9_upper_limit
    ,                         !- range_9_equipment_list_name
    ,                         !- load_range_10_lower_limit
    ,                         !- load_range_10_upper_limit
    ;                         !- range_10_equipment_list_name

PlantEquipmentOperation:CoolingLoad,
    Year Round Tower Operation, !- name
    0,                        !- load_range_1_lower_limit
    90000000,                 !- load_range_1_upper_limit
    All Towers,               !- range_1_equipment_list_name
    ,                         !- load_range_2_lower_limit
    ,                         !- load_range_2_upper_limit
    ,                         !- range_2_equipment_list_name
    ,                         !- load_range_3_lower_limit
    ,                         !- load_range_3_upper_limit
    ,                         !- range_3_equipment_list_name
    ,                         !- load_range_4_lower_limit
    ,                         !- load_range_4_upper_limit
    ,                         !- range_4_equipment_list_name
    ,                         !- load_range_5_lower_limit
    ,                         !- load_range_5_upper_limit
    ,                         !- range_5_equipment_list_name
    ,                         !- load_range_6_lower_limit
    ,                         !- load_range_6_upper_limit
    ,                         !- range_6_equipment_list_name
    ,                         !- load_range_7_lower_limit
    ,                         !- load_range_7_upper_limit
    ,                         !- range_7_equipment_list_name
    ,                         !- load_range_8_lower_limit
    ,                         !- load_range_8_upper_limit
    ,                         !- range_8_equipment_list_name
    ,                         !- load_range_9_lower_limit
    ,                         !- load_range_9_upper_limit
    ,                         !- range_9_equipment_list_name
    ,                         !- load_range_10_lower_limit
    ,                         !- load_range_10_upper_limit
    ;                         !- range_10_equipment_list_name

PlantEquipmentOperation:HeatingLoad,
    Purchased Only,           !- name
    0,                        !- load_range_1_lower_limit
    1000000,                  !- load_range_1_upper_limit
    heating plant,            !- range_1_equipment_list_name
    ,                         !- load_range_2_lower_limit
    ,                         !- load_range_2_upper_limit
    ,                         !- range_2_equipment_list_name
    ,                         !- load_range_3_lower_limit
    ,                         !- load_range_3_upper_limit
    ,                         !- range_3_equipment_list_name
    ,                         !- load_range_4_lower_limit
    ,                         !- load_range_4_upper_limit
    ,                         !- range_4_equipment_list_name
    ,                         !- load_range_5_lower_limit
    ,                         !- load_range_5_upper_limit
    ,                         !- range_5_equipment_list_name
    ,                         !- load_range_6_lower_limit
    ,                         !- load_range_6_upper_limit
    ,                         !- range_6_equipment_list_name
    ,                         !- load_range_7_lower_limit
    ,                         !- load_range_7_upper_limit
    ,                         !- range_7_equipment_list_name
    ,                         !- load_range_8_lower_limit
    ,                         !- load_range_8_upper_limit
    ,                         !- range_8_equipment_list_name
    ,                         !- load_range_9_lower_limit
    ,                         !- load_range_9_upper_limit
    ,                         !- range_9_equipment_list_name
    ,                         !- load_range_10_lower_limit
    ,                         !- load_range_10_upper_limit
    ;                         !- range_10_equipment_list_name

PlantEquipmentOperationSchemes,
    CW Loop Operation,        !- name
    PlantEquipmentOperation:CoolingLoad, !- control_scheme_1_object_type
    Peak Operation,           !- control_scheme_1_name
    On Peak,                  !- control_scheme_1_schedule_name
    PlantEquipmentOperation:CoolingLoad, !- control_scheme_2_object_type
    Off Peak Operation,       !- control_scheme_2_name
    Off Peak,                 !- control_scheme_2_schedule_name
    ,                         !- control_scheme_3_object_type
    ,                         !- control_scheme_3_name
    ,                         !- control_scheme_3_schedule_name
    ,                         !- control_scheme_4_object_type
    ,                         !- control_scheme_4_name
    ,                         !- control_scheme_4_schedule_name
    ,                         !- control_scheme_5_object_type
    ,                         !- control_scheme_5_name
    ,                         !- control_scheme_5_schedule_name
    ,                         !- control_scheme_6_object_type
    ,                         !- control_scheme_6_name
    ,                         !- control_scheme_6_schedule_name
    ,                         !- control_scheme_7_object_type
    ,                         !- control_scheme_7_name
    ,                         !- control_scheme_7_schedule_name
    ,                         !- control_scheme_8_object_type
    ,                         !- control_scheme_8_name
    ;                         !- control_scheme_8_schedule_name

PlantEquipmentOperationSchemes,
    Hot Loop Operation,       !- name
    PlantEquipmentOperation:HeatingLoad, !- control_scheme_1_object_type
    Purchased Only,           !- control_scheme_1_name
    ON,                       !- control_scheme_1_schedule_name
    ,                         !- control_scheme_2_object_type
    ,                         !- control_scheme_2_name
    ,                         !- control_scheme_2_schedule_name
    ,                         !- control_scheme_3_object_type
    ,                         !- control_scheme_3_name
    ,                         !- control_scheme_3_schedule_name
    ,                         !- control_scheme_4_object_type
    ,                         !- control_scheme_4_name
    ,                         !- control_scheme_4_schedule_name
    ,                         !- control_scheme_5_object_type
    ,                         !- control_scheme_5_name
    ,                         !- control_scheme_5_schedule_name
    ,                         !- control_scheme_6_object_type
    ,                         !- control_scheme_6_name
    ,                         !- control_scheme_6_schedule_name
    ,                         !- control_scheme_7_object_type
    ,                         !- control_scheme_7_name
    ,                         !- control_scheme_7_schedule_name
    ,                         !- control_scheme_8_object_type
    ,                         !- control_scheme_8_name
    ;                         !- control_scheme_8_schedule_name

PlantLoop,
    Chilled Water Loop,       !- name
    Water,                    !- fluid_type
    ,                         !- user_defined_fluid_type
    CW Loop Operation,        !- plant_equipment_operation_scheme_name
    CW Supply Outlet Node,    !- loop_temperature_setpoint_node_name
    98,                       !- maximum_loop_temperature
    1,                        !- minimum_loop_temperature
    0.0011,                   !- maximum_loop_flow_rate
    0,                        !- minimum_loop_flow_rate
    Autocalculate,            !- plant_loop_volume
    CW Supply Inlet Node,     !- plant_side_inlet_node_name
    CW Supply Outlet Node,    !- plant_side_outlet_node_name
    Cooling Supply Side Branches, !- plant_side_branch_list_name
    Cooling Supply Side Connectors, !- plant_side_connector_list_name
    CW Demand Inlet Node,     !- demand_side_inlet_node_name
    CW Demand Outlet Node,    !- demand_side_outlet_node_name
    Cooling Demand Side Branches, !- demand_side_branch_list_name
    Cooling Demand Side Connectors, !- demand_side_connector_list_name
    Optimal,                  !- load_distribution_scheme
    ,                         !- availability_manager_list_name
    ,                         !- plant_loop_demand_calculation_scheme
    ,                         !- common_pipe_simulation
    ,                         !- pressure_simulation_type
    ;                         !- loop_circulation_time

PlantLoop,
    Hot Water Loop,           !- name
    Water,                    !- fluid_type
    ,                         !- user_defined_fluid_type
    Hot Loop Operation,       !- plant_equipment_operation_scheme_name
    HW Supply Outlet Node,    !- loop_temperature_setpoint_node_name
    100,                      !- maximum_loop_temperature
    10,                       !- minimum_loop_temperature
    0.0043,                   !- maximum_loop_flow_rate
    0,                        !- minimum_loop_flow_rate
    Autocalculate,            !- plant_loop_volume
    HW Supply Inlet Node,     !- plant_side_inlet_node_name
    HW Supply Outlet Node,    !- plant_side_outlet_node_name
    Heating Supply Side Branches, !- plant_side_branch_list_name
    Heating Supply Side Connectors, !- plant_side_connector_list_name
    HW Demand Inlet Node,     !- demand_side_inlet_node_name
    HW Demand Outlet Node,    !- demand_side_outlet_node_name
    Heating Demand Side Branches, !- demand_side_branch_list_name
    Heating Demand Side Connectors, !- demand_side_connector_list_name
    Optimal,                  !- load_distribution_scheme
    ,                         !- availability_manager_list_name
    ,                         !- plant_loop_demand_calculation_scheme
    ,                         !- common_pipe_simulation
    ,                         !- pressure_simulation_type
    ;                         !- loop_circulation_time

Pump:VariableSpeed,
    Circ Pump,                !- name
    CW Supply Inlet Node,     !- inlet_node_name
    CW Pump Outlet Node,      !- outlet_node_name
    0.0011,                   !- design_maximum_flow_rate
    300000,                   !- design_pump_head
    500,                      !- design_power_consumption
    0.87,                     !- motor_efficiency
    0.0,                      !- fraction_of_motor_inefficiencies_to_fluid_stream
    0,                        !- coefficient_1_of_the_part_load_performance_curve
    1,                        !- coefficient_2_of_the_part_load_performance_curve
    0,                        !- coefficient_3_of_the_part_load_performance_curve
    0,                        !- coefficient_4_of_the_part_load_performance_curve
    0,                        !- design_minimum_flow_rate
    Intermittent,             !- pump_control_type
    ,                         !- pump_flow_rate_schedule_name
    ,                         !- pump_curve_name
    ,                         !- impeller_diameter
    ,                         !- vfd_control_type
    ,                         !- pump_rpm_schedule_name
    ,                         !- minimum_pressure_schedule
    ,                         !- maximum_pressure_schedule
    ,                         !- minimum_rpm_schedule
    ,                         !- maximum_rpm_schedule
    ,                         !- zone_name
    ,                         !- skin_loss_radiative_fraction
    ,                         !- design_power_sizing_method
    ,                         !- design_electric_power_per_unit_flow_rate
    ,                         !- design_shaft_power_per_unit_flow_rate_per_unit_head
    ,                         !- design_minimum_flow_rate_fraction
    ;                         !- end_use_subcategory

Pump:VariableSpeed,
    Cond Circ Pump,           !- name
    Condenser Supply Inlet Node, !- inlet_node_name
    Condenser Pump Outlet Node, !- outlet_node_name
    0.0011,                   !- design_maximum_flow_rate
    300000,                   !- design_pump_head
    500,                      !- design_power_consumption
    0.87,                     !- motor_efficiency
    0.0,                      !- fraction_of_motor_inefficiencies_to_fluid_stream
    0,                        !- coefficient_1_of_the_part_load_performance_curve
    1,                        !- coefficient_2_of_the_part_load_performance_curve
    0,                        !- coefficient_3_of_the_part_load_performance_curve
    0,                        !- coefficient_4_of_the_part_load_performance_curve
    0,                        !- design_minimum_flow_rate
    Intermittent,             !- pump_control_type
    ,                         !- pump_flow_rate_schedule_name
    ,                         !- pump_curve_name
    ,                         !- impeller_diameter
    ,                         !- vfd_control_type
    ,                         !- pump_rpm_schedule_name
    ,                         !- minimum_pressure_schedule
    ,                         !- maximum_pressure_schedule
    ,                         !- minimum_rpm_schedule
    ,                         !- maximum_rpm_schedule
    ,                         !- zone_name
    ,                         !- skin_loss_radiative_fraction
    ,                         !- design_power_sizing_method
    ,                         !- design_electric_power_per_unit_flow_rate
    ,                         !- design_shaft_power_per_unit_flow_rate_per_unit_head
    ,                         !- design_minimum_flow_rate_fraction
    ;                         !- end_use_subcategory

Pump:VariableSpeed,
    HW Circ Pump,             !- name
    HW Supply Inlet Node,     !- inlet_node_name
    HW Pump Outlet Node,      !- outlet_node_name
    0.0043,                   !- design_maximum_flow_rate
    300000,                   !- design_pump_head
    2000,                     !- design_power_consumption
    0.87,                     !- motor_efficiency
    0.0,                      !- fraction_of_motor_inefficiencies_to_fluid_stream
    0,                        !- coefficient_1_of_the_part_load_performance_curve
    1,                        !- coefficient_2_of_the_part_load_performance_curve
    0,                        !- coefficient_3_of_the_part_load_performance_curve
    0,                        !- coefficient_4_of_the_part_load_performance_curve
    0,                        !- design_minimum_flow_rate
    Intermittent,             !- pump_control_type
    ,                         !- pump_flow_rate_schedule_name
    ,                         !- pump_curve_name
    ,                         !- impeller_diameter
    ,                         !- vfd_control_type
    ,                         !- pump_rpm_schedule_name
    ,                         !- minimum_pressure_schedule
    ,                         !- maximum_pressure_schedule
    ,                         !- minimum_rpm_schedule
    ,                         !- maximum_rpm_schedule
    ,                         !- zone_name
    ,                         !- skin_loss_radiative_fraction
    ,                         !- design_power_sizing_method
    ,                         !- design_electric_power_per_unit_flow_rate
    ,                         !- design_shaft_power_per_unit_flow_rate_per_unit_head
    ,                         !- design_minimum_flow_rate_fraction
    ;                         !- end_use_subcategory

RunPeriod,
    Run Period 1,             !- name
    1,                        !- begin_month
    14,                       !- begin_day_of_month
    ,                         !- begin_year
    1,                        !- end_month
    14,                       !- end_day_of_month
    ,                         !- end_year
    Tuesday,                  !- day_of_week_for_start_day
    Yes,                      !- use_weather_file_holidays_and_special_days
    Yes,                      !- use_weather_file_daylight_saving_period
    No,                       !- apply_weekend_holiday_rule
    Yes,                      !- use_weather_file_rain_indicators
    Yes,                      !- use_weather_file_snow_indicators
    ;                         !- treat_weather_as_actual

RunPeriod,
    Run Period 2,             !- name
    7,                        !- begin_month
    7,                        !- begin_day_of_month
    ,                         !- begin_year
    7,                        !- end_month
    7,                        !- end_day_of_month
    ,                         !- end_year
    Tuesday,                  !- day_of_week_for_start_day
    Yes,                      !- use_weather_file_holidays_and_special_days
    Yes,                      !- use_weather_file_daylight_saving_period
    No,                       !- apply_weekend_holiday_rule
    Yes,                      !- use_weather_file_rain_indicators
    No,                       !- use_weather_file_snow_indicators
    ;                         !- treat_weather_as_actual

Schedule:Compact,
    ACTIVITY SCH,             !- name
    ANY NUMBER,               !- schedule_type_limits_name
    Through: 12/31,           !- field 1
    For: AllDays,             !- field 2
    Until: 24:00,             !- field 3
    131.8;                    !- field 4

Schedule:Compact,
    AIR VELO SCH,             !- name
    ANY NUMBER,               !- schedule_type_limits_name
    Through: 12/31,           !- field 1
    For: AllDays,             !- field 2
    Until: 24:00,             !- field 3
    0.14;                     !- field 4

Schedule:Compact,
    BLDG SCH   1,             !- name
    ANY NUMBER,               !- schedule_type_limits_name
    Through: 12/31,           !- field 1
    For: Weekdays,            !- field 2
    Until: 6:00,              !- field 3
    0.0,                      !- field 4
    Until: 7:00,              !- field 5
    0.1,                      !- field 6
    Until: 8:00,              !- field 7
    0.5,                      !- field 8
    Until: 12:00,             !- field 9
    1.0,                      !- field 10
    Until: 13:00,             !- field 11
    0.5,                      !- field 12
    Until: 16:00,             !- field 13
    1.0,                      !- field 14
    Until: 17:00,             !- field 15
    0.5,                      !- field 16
    Until: 18:00,             !- field 17
    0.1,                      !- field 18
    Until: 24:00,             !- field 19
    0.0,                      !- field 20
    For: Weekends Holiday,    !- field 21
    Until: 24:00,             !- field 22
    0.0,                      !- field 23
    For: SummerDesignDay,     !- field 24
    Until: 6:00,              !- field 25
    0.0,                      !- field 26
    Until: 7:00,              !- field 27
    0.1,                      !- field 28
    Until: 8:00,              !- field 29
    0.5,                      !- field 30
    Until: 12:00,             !- field 31
    1.0,                      !- field 32
    Until: 13:00,             !- field 33
    0.5,                      !- field 34
    Until: 16:00,             !- field 35
    1.0,                      !- field 36
    Until: 17:00,             !- field 37
    0.5,                      !- field 38
    Until: 18:00,             !- field 39
    0.1,                      !- field 40
    Until: 24:00,             !- field 41
    0.0,                      !- field 42
    For: WinterDesignDay CustomDay1 CustomDay2, !- field 43
    Until: 24:00,             !- field 44
    0.0;                      !- field 45

Schedule:Compact,
    BLDG SCH   2,             !- name
    ANY NUMBER,               !- schedule_type_limits_name
    Through: 12/31,           !- field 1
    For: Weekdays,            !- field 2
    Until: 8:00,              !- field 3
    0.0,                      !- field 4
    Until: 18:00,             !- field 5
    1.0,                      !- field 6
    Until: 24:00,             !- field 7
    0.0,                      !- field 8
    For: Weekends Holiday,    !- field 9
    Until: 24:00,             !- field 10
    0.0,                      !- field 11
    For: SummerDesignDay,     !- field 12
    Until: 8:00,              !- field 13
    0.0,                      !- field 14
    Until: 18:00,             !- field 15
    1.0,                      !- field 16
    Until: 24:00,             !- field 17
    0.0,                      !- field 18
    For: WinterDesignDay CustomDay1 CustomDay2, !- field 19
    Until: 24:00,             !- field 20
    0.0;                      !- field 21

Schedule:Compact,
    BLDG SCH   3,             !- name
    ANY NUMBER,               !- schedule_type_limits_name
    Through: 12/31,           !- field 1
    For: Weekdays,            !- field 2
    Until: 6:00,              !- field 3
    0.05,                     !- field 4
    Until: 7:00,              !- field 5
    0.2,                      !- field 6
    Until: 17:00,             !- field 7
    1.0,                      !- field 8
    Until: 18:00,             !- field 9
    0.5,                      !- field 10
    Until: 24:00,             !- field 11
    0.05,                     !- field 12
    For: Weekends Holiday,    !- field 13
    Until: 24:00,             !- field 14
    0.05,                     !- field 15
    For: SummerDesignDay,     !- field 16
    Until: 6:00,              !- field 17
    0.05,                     !- field 18
    Until: 7:00,              !- field 19
    0.2,                      !- field 20
    Until: 17:00,             !- field 21
    1.0,                      !- field 22
    Until: 18:00,             !- field 23
    0.5,                      !- field 24
    Until: 24:00,             !- field 25
    0.05,                     !- field 26
    For: WinterDesignDay CustomDay1 CustomDay2, !- field 27
    Until: 24:00,             !- field 28
    0.05;                     !- field 29

Schedule:Compact,
    CLOTHING SCH,             !- name
    ANY NUMBER,               !- schedule_type_limits_name
    Through: 12/31,           !- field 1
    For: AllDays,             !- field 2
    Until: 24:00,             !- field 3
    1.0;                      !- field 4

Schedule:Compact,
    COOLING SETPOINTS,        !- name
    TEMPERATURE,              !- schedule_type_limits_name
    Through: 12/31,           !- field 1
    For: AllDays,             !- field 2
    Until: 7:00,              !- field 3
    30.0,                     !- field 4
    Until: 17:00,             !- field 5
    24.0,                     !- field 6
    Until: 24:00,             !- field 7
    30.0;                     !- field 8

Schedule:Compact,
    COOLINGCOILAVAILSCHED,    !- name
    FRACTION,                 !- schedule_type_limits_name
    Through: 3/31,            !- field 1
    For: AllDays,             !- field 2
    Until: 24:00,             !- field 3
    0.0,                      !- field 4
    Through: 9/30,            !- field 5
    For: Weekdays,            !- field 6
    Until: 7:00,              !- field 7
    0.0,                      !- field 8
    Until: 17:00,             !- field 9
    1.0,                      !- field 10
    Until: 24:00,             !- field 11
    0.0,                      !- field 12
    For: Weekends Holiday,    !- field 13
    Until: 24:00,             !- field 14
    0.0,                      !- field 15
    For: SummerDesignDay WinterDesignDay, !- field 16
    Until: 7:00,              !- field 17
    0.0,                      !- field 18
    Until: 17:00,             !- field 19
    1.0,                      !- field 20
    Until: 24:00,             !- field 21
    0.0,                      !- field 22
    For: CustomDay1 CustomDay2, !- field 23
    Until: 24:00,             !- field 24
    0.0,                      !- field 25
    Through: 12/31,           !- field 26
    For: AllDays,             !- field 27
    Until: 24:00,             !- field 28
    0.0;                      !- field 29

Schedule:Compact,
    CW LOOP TEMP SCHEDULE,    !- name
    TEMPERATURE,              !- schedule_type_limits_name
    Through: 12/31,           !- field 1
    For: AllDays,             !- field 2
    Until: 24:00,             !- field 3
    6.67;                     !- field 4

Schedule:Compact,
    FANANDCOILAVAILSCHED,     !- name
    FRACTION,                 !- schedule_type_limits_name
    Through: 3/31,            !- field 1
    For: AllDays,             !- field 2
    Until: 24:00,             !- field 3
    1.0,                      !- field 4
    Through: 9/30,            !- field 5
    For: Weekdays,            !- field 6
    Until: 7:00,              !- field 7
    0.0,                      !- field 8
    Until: 17:00,             !- field 9
    1.0,                      !- field 10
    Until: 24:00,             !- field 11
    0.0,                      !- field 12
    For: Weekends Holiday,    !- field 13
    Until: 24:00,             !- field 14
    0.0,                      !- field 15
    For: SummerDesignDay WinterDesignDay, !- field 16
    Until: 7:00,              !- field 17
    0.0,                      !- field 18
    Until: 17:00,             !- field 19
    1.0,                      !- field 20
    Until: 24:00,             !- field 21
    0.0,                      !- field 22
    For: CustomDay1 CustomDay2, !- field 23
    Until: 24:00,             !- field 24
    0.0,                      !- field 25
    Through: 12/31,           !- field 26
    For: AllDays,             !- field 27
    Until: 24:00,             !- field 28
    1.0;                      !- field 29

Schedule:Compact,
    HEATING SETPOINTS,        !- name
    TEMPERATURE,              !- schedule_type_limits_name
    Through: 12/31,           !- field 1
    For: AllDays,             !- field 2
    Until: 7:00,              !- field 3
    15.0,                     !- field 4
    Until: 17:00,             !- field 5
    20.0,                     !- field 6
    Until: 24:00,             !- field 7
    15.0;                     !- field 8

Schedule:Compact,
    HW LOOP TEMP SCHEDULE,    !- name
    TEMPERATURE,              !- schedule_type_limits_name
    Through: 12/31,           !- field 1
    For: AllDays,             !- field 2
    Until: 24:00,             !- field 3
    60.0;                     !- field 4

Schedule:Compact,
    MID PEAK GENERATOR SCHEDULE, !- name
    FRACTION,                 !- schedule_type_limits_name
    Through: 12/31,           !- field 1
    For: AllDays,             !- field 2
    Until: 9:00,              !- field 3
    0.0,                      !- field 4
    Until: 14:00,             !- field 5
    1.0,                      !- field 6
    Until: 24:00,             !- field 7
    0.0;                      !- field 8

Schedule:Compact,
    OFF PEAK,                 !- name
    FRACTION,                 !- schedule_type_limits_name
    Through: 12/31,           !- field 1
    For: AllDays,             !- field 2
    Until: 9:00,              !- field 3
    1.0,                      !- field 4
    Until: 18:00,             !- field 5
    0.0,                      !- field 6
    Until: 24:00,             !- field 7
    1.0;                      !- field 8

Schedule:Compact,
    OFF PEAK GENERATOR SCHEDULE, !- name
    FRACTION,                 !- schedule_type_limits_name
    Through: 12/31,           !- field 1
    For: AllDays,             !- field 2
    Until: 9:00,              !- field 3
    1.0,                      !- field 4
    Until: 18:00,             !- field 5
    0.0,                      !- field 6
    Until: 24:00,             !- field 7
    1.0;                      !- field 8

Schedule:Compact,
    ON,                       !- name
    FRACTION,                 !- schedule_type_limits_name
    Through: 12/31,           !- field 1
    For: AllDays,             !- field 2
    Until: 24:00,             !- field 3
    1.0;                      !- field 4

Schedule:Compact,
    ON PEAK,                  !- name
    FRACTION,                 !- schedule_type_limits_name
    Through: 12/31,           !- field 1
    For: AllDays,             !- field 2
    Until: 9:00,              !- field 3
    0.0,                      !- field 4
    Until: 18:00,             !- field 5
    1.0,                      !- field 6
    Until: 24:00,             !- field 7
    0.0;                      !- field 8

Schedule:Compact,
    ON PEAK GENERATOR SCHEDULE, !- name
    FRACTION,                 !- schedule_type_limits_name
    Through: 12/31,           !- field 1
    For: AllDays,             !- field 2
    Until: 14:00,             !- field 3
    0.0,                      !- field 4
    Until: 18:00,             !- field 5
    1.0,                      !- field 6
    Until: 24:00,             !- field 7
    0.0;                      !- field 8

Schedule:Compact,
    SEASONAL RESET SUPPLY AIR TEMP SCH, !- name
    TEMPERATURE,              !- schedule_type_limits_name
    Through: 3/31,            !- field 1
    For: AllDays,             !- field 2
    Until: 24:00,             !- field 3
    16.0,                     !- field 4
    Through: 9/30,            !- field 5
    For: AllDays,             !- field 6
    Until: 24:00,             !- field 7
    13.0,                     !- field 8
    Through: 12/31,           !- field 9
    For: AllDays,             !- field 10
    Until: 24:00,             !- field 11
    16.0;                     !- field 12

Schedule:Compact,
    WORK EFF SCH,             !- name
    ANY NUMBER,               !- schedule_type_limits_name
    Through: 12/31,           !- field 1
    For: AllDays,             !- field 2
    Until: 24:00,             !- field 3
    0.0;                      !- field 4

Schedule:Compact,
    ZONE CONTROL TYPE SCHED,  !- name
    CONTROL TYPE,             !- schedule_type_limits_name
    Through: 3/31,            !- field 1
    For: AllDays,             !- field 2
    Until: 24:00,             !- field 3
    1.0,                      !- field 4
    Through: 9/30,            !- field 5
    For: AllDays,             !- field 6
    Until: 24:00,             !- field 7
    2.0,                      !- field 8
    Through: 12/31,           !- field 9
    For: AllDays,             !- field 10
    Until: 24:00,             !- field 11
    1.0;                      !- field 12

ScheduleTypeLimits,
    Any Number,               !- name
    ,                         !- lower_limit_value
    ,                         !- upper_limit_value
    ,                         !- numeric_type
    ;                         !- unit_type

ScheduleTypeLimits,
    Control Type,             !- name
    0,                        !- lower_limit_value
    4,                        !- upper_limit_value
    Discrete,                 !- numeric_type
    ;                         !- unit_type

ScheduleTypeLimits,
    Fraction,                 !- name
    0.0,                      !- lower_limit_value
    1.0,                      !- upper_limit_value
    Continuous,               !- numeric_type
    ;                         !- unit_type

ScheduleTypeLimits,
    On/Off,                   !- name
    0,                        !- lower_limit_value
    1,                        !- upper_limit_value
    Discrete,                 !- numeric_type
    ;                         !- unit_type

ScheduleTypeLimits,
    Temperature,              !- name
    -60,                      !- lower_limit_value
    200,                      !- upper_limit_value
    Continuous,               !- numeric_type
    Temperature;              !- unit_type

SetpointManager:FollowOutdoorAirTemperature,
    MyCondenserControl,       !- name
    Temperature,              !- control_variable
    OutdoorAirWetBulb,        !- reference_temperature_type
    0,                        !- offset_temperature_difference
    80,                       !- maximum_setpoint_temperature
    10,                       !- minimum_setpoint_temperature
    Condenser Supply Outlet Node; !- setpoint_node_or_nodelist_name

SetpointManager:Scheduled,
    Big Chiller Setpoint Manager, !- name
    Temperature,              !- control_variable
    CW Loop Temp Schedule,    !- schedule_name
    Big Chiller Outlet Node;  !- setpoint_node_or_nodelist_name

SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager, !- name
    Temperature,              !- control_variable
    CW Loop Temp Schedule,    !- schedule_name
    Chilled Water Loop Setpoint Node List; !- setpoint_node_or_nodelist_name

SetpointManager:Scheduled,
    Hot Water Loop Setpoint Manager, !- name
    Temperature,              !- control_variable
    HW Loop Temp Schedule,    !- schedule_name
    Hot Water Loop Setpoint Node List; !- setpoint_node_or_nodelist_name

SetpointManager:Scheduled,
    Little Chiller Setpoint Manager, !- name
    Temperature,              !- control_variable
    CW Loop Temp Schedule,    !- schedule_name
    Little Chiller Outlet Node; !- setpoint_node_or_nodelist_name

SetpointManager:Scheduled,
    Supply Air Temp Manager,  !- name
    Temperature,              !- control_variable
    Seasonal Reset Supply Air Temp Sch, !- schedule_name
    Supply Air Temp Nodes;    !- setpoint_node_or_nodelist_name

SimulationControl,
    No,                       !- do_zone_sizing_calculation
    No,                       !- do_system_sizing_calculation
    No,                       !- do_plant_sizing_calculation
    Yes,                      !- run_simulation_for_sizing_periods
    No,                       !- run_simulation_for_weather_file_run_periods
    ,                         !- do_hvac_sizing_simulation_for_sizing_periods
    ;                         !- maximum_number_of_hvac_sizing_simulation_passes

Site:GroundTemperature:BuildingSurface,
    20.03,                    !- january_ground_temperature
    20.03,                    !- february_ground_temperature
    20.13,                    !- march_ground_temperature
    20.3,                     !- april_ground_temperature
    20.43,                    !- may_ground_temperature
    20.52,                    !- june_ground_temperature
    20.62,                    !- july_ground_temperature
    20.77,                    !- august_ground_temperature
    20.78,                    !- september_ground_temperature
    20.55,                    !- october_ground_temperature
    20.44,                    !- november_ground_temperature
    20.2;                     !- december_ground_temperature

Site:Location,
    CHICAGO_IL_USA TMY2-94846, !- name
    42.0,                     !- latitude
    -87.88,                   !- longitude
    -6.0,                     !- time_zone
    190.0;                    !- elevation

SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB, !- name
    7,                        !- month
    21,                       !- day_of_month
    SummerDesignDay,          !- day_type
    31.5,                     !- maximum_dry_bulb_temperature
    10.7,                     !- daily_dry_bulb_temperature_range
    ,                         !- dry_bulb_temperature_range_modifier_type
    ,                         !- dry_bulb_temperature_range_modifier_day_schedule_name
    WetBulb,                  !- humidity_condition_type
    23.0,                     !- wetbulb_or_dewpoint_at_maximum_dry_bulb
    ,                         !- humidity_condition_day_schedule_name
    ,                         !- humidity_ratio_at_maximum_dry_bulb
    ,                         !- enthalpy_at_maximum_dry_bulb
    ,                         !- daily_wet_bulb_temperature_range
    99063.0,                  !- barometric_pressure
    5.3,                      !- wind_speed
    230,                      !- wind_direction
    No,                       !- rain_indicator
    No,                       !- snow_indicator
    No,                       !- daylight_saving_time_indicator
    ASHRAEClearSky,           !- solar_model_indicator
    ,                         !- beam_solar_day_schedule_name
    ,                         !- diffuse_solar_day_schedule_name
    ,                         !- ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_
    ,                         !- ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_
    1.0,                      !- sky_clearness
    ,                         !- maximum_number_warmup_days
    ;                         !- begin_environment_reset_mode

SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, !- name
    1,                        !- month
    21,                       !- day_of_month
    WinterDesignDay,          !- day_type
    -17.3,                    !- maximum_dry_bulb_temperature
    0.0,                      !- daily_dry_bulb_temperature_range
    ,                         !- dry_bulb_temperature_range_modifier_type
    ,                         !- dry_bulb_temperature_range_modifier_day_schedule_name
    WetBulb,                  !- humidity_condition_type
    -17.3,                    !- wetbulb_or_dewpoint_at_maximum_dry_bulb
    ,                         !- humidity_condition_day_schedule_name
    ,                         !- humidity_ratio_at_maximum_dry_bulb
    ,                         !- enthalpy_at_maximum_dry_bulb
    ,                         !- daily_wet_bulb_temperature_range
    99063.0,                  !- barometric_pressure
    4.9,                      !- wind_speed
    270,                      !- wind_direction
    No,                       !- rain_indicator
    No,                       !- snow_indicator
    No,                       !- daylight_saving_time_indicator
    ASHRAEClearSky,           !- solar_model_indicator
    ,                         !- beam_solar_day_schedule_name
    ,                         !- diffuse_solar_day_schedule_name
    ,                         !- ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_
    ,                         !- ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_
    0.0,                      !- sky_clearness
    ,                         !- maximum_number_warmup_days
    ;                         !- begin_environment_reset_mode

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- algorithm

ThermostatSetpoint:SingleCooling,
    Cooling Setpoint with SB, !- name
    Cooling Setpoints;        !- setpoint_temperature_schedule_name

ThermostatSetpoint:SingleHeating,
    Heating Setpoint with SB, !- name
    Heating Setpoints;        !- setpoint_temperature_schedule_name

Timestep,
    6;                        !- number_of_timesteps_per_hour

Version,
    9.3;                      !- version_identifier

WindowMaterial:Glazing,
    WIN-LAY-GLASS-LIGHT,      !- name
    SpectralAverage,          !- optical_data_type
    ,                         !- window_glass_spectral_data_set_name
    0.003,                    !- thickness
    0.9,                      !- solar_transmittance_at_normal_incidence
    0.031,                    !- front_side_solar_reflectance_at_normal_incidence
    0.031,                    !- back_side_solar_reflectance_at_normal_incidence
    0.9,                      !- visible_transmittance_at_normal_incidence
    0.05,                     !- front_side_visible_reflectance_at_normal_incidence
    0.05,                     !- back_side_visible_reflectance_at_normal_incidence
    0.0,                      !- infrared_transmittance_at_normal_incidence
    0.84,                     !- front_side_infrared_hemispherical_emissivity
    0.84,                     !- back_side_infrared_hemispherical_emissivity
    0.9,                      !- conductivity
    ,                         !- dirt_correction_factor_for_solar_and_visible_transmittance
    ,                         !- solar_diffusing
    ,                         !- young_s_modulus
    ,                         !- poisson_s_ratio
    ,                         !- window_glass_spectral_and_incident_angle_transmittance_data_set_table_name
    ,                         !- window_glass_spectral_and_incident_angle_front_reflectance_data_set_table_name
    ;                         !- window_glass_spectral_and_incident_angle_back_reflectance_data_set_table_name

Zone,
    EAST ZONE,                !- name
    0,                        !- direction_of_relative_north
    0,                        !- x_origin
    0,                        !- y_origin
    0,                        !- z_origin
    1,                        !- type
    1,                        !- multiplier
    Autocalculate,            !- ceiling_height
    Autocalculate,            !- volume
    ,                         !- floor_area
    ,                         !- zone_inside_convection_algorithm
    ,                         !- zone_outside_convection_algorithm
    ;                         !- part_of_total_floor_area

Zone,
    NORTH ZONE,               !- name
    0,                        !- direction_of_relative_north
    0,                        !- x_origin
    0,                        !- y_origin
    0,                        !- z_origin
    1,                        !- type
    1,                        !- multiplier
    Autocalculate,            !- ceiling_height
    Autocalculate,            !- volume
    ,                         !- floor_area
    ,                         !- zone_inside_convection_algorithm
    ,                         !- zone_outside_convection_algorithm
    ;                         !- part_of_total_floor_area

Zone,
    West Zone,                !- name
    0,                        !- direction_of_relative_north
    0,                        !- x_origin
    0,                        !- y_origin
    0,                        !- z_origin
    1,                        !- type
    1,                        !- multiplier
    Autocalculate,            !- ceiling_height
    Autocalculate,            !- volume
    ,                         !- floor_area
    ,                         !- zone_inside_convection_algorithm
    ,                         !- zone_outside_convection_algorithm
    ;                         !- part_of_total_floor_area

ZoneControl:Thermostat,
    Zone 1 Thermostat,        !- name
    West Zone,                !- zone_or_zonelist_name
    Zone Control Type Sched,  !- control_type_schedule_name
    ThermostatSetpoint:SingleHeating, !- control_1_object_type
    Heating Setpoint with SB, !- control_1_name
    ThermostatSetpoint:SingleCooling, !- control_2_object_type
    Cooling Setpoint with SB, !- control_2_name
    ,                         !- control_3_object_type
    ,                         !- control_3_name
    ,                         !- control_4_object_type
    ,                         !- control_4_name
    ;                         !- temperature_difference_between_cutout_and_setpoint

ZoneControl:Thermostat,
    Zone 2 Thermostat,        !- name
    EAST ZONE,                !- zone_or_zonelist_name
    Zone Control Type Sched,  !- control_type_schedule_name
    ThermostatSetpoint:SingleHeating, !- control_1_object_type
    Heating Setpoint with SB, !- control_1_name
    ThermostatSetpoint:SingleCooling, !- control_2_object_type
    Cooling Setpoint with SB, !- control_2_name
    ,                         !- control_3_object_type
    ,                         !- control_3_name
    ,                         !- control_4_object_type
    ,                         !- control_4_name
    ;                         !- temperature_difference_between_cutout_and_setpoint

ZoneControl:Thermostat,
    Zone 3 Thermostat,        !- name
    NORTH ZONE,               !- zone_or_zonelist_name
    Zone Control Type Sched,  !- control_type_schedule_name
    ThermostatSetpoint:SingleHeating, !- control_1_object_type
    Heating Setpoint with SB, !- control_1_name
    ThermostatSetpoint:SingleCooling, !- control_2_object_type
    Cooling Setpoint with SB, !- control_2_name
    ,                         !- control_3_object_type
    ,                         !- control_3_name
    ,                         !- control_4_object_type
    ,                         !- control_4_name
    ;                         !- temperature_difference_between_cutout_and_setpoint

ZoneHVAC:AirDistributionUnit,
    Zone1TermReheat,          !- name
    Zone 1 Reheat Air Outlet Node, !- air_distribution_unit_outlet_node_name
    AirTerminal:SingleDuct:ConstantVolume:Reheat, !- air_terminal_object_type
    Reheat Zone 1,            !- air_terminal_name
    ,                         !- nominal_upstream_leakage_fraction
    ,                         !- constant_downstream_leakage_fraction
    ;                         !- design_specification_air_terminal_sizing_object_name

ZoneHVAC:AirDistributionUnit,
    Zone2TermReheat,          !- name
    Zone 2 Reheat Air Outlet Node, !- air_distribution_unit_outlet_node_name
    AirTerminal:SingleDuct:ConstantVolume:Reheat, !- air_terminal_object_type
    Reheat Zone 2,            !- air_terminal_name
    ,                         !- nominal_upstream_leakage_fraction
    ,                         !- constant_downstream_leakage_fraction
    ;                         !- design_specification_air_terminal_sizing_object_name

ZoneHVAC:AirDistributionUnit,
    Zone3TermReheat,          !- name
    Zone 3 Reheat Air Outlet Node, !- air_distribution_unit_outlet_node_name
    AirTerminal:SingleDuct:ConstantVolume:Reheat, !- air_terminal_object_type
    Reheat Zone 3,            !- air_terminal_name
    ,                         !- nominal_upstream_leakage_fraction
    ,                         !- constant_downstream_leakage_fraction
    ;                         !- design_specification_air_terminal_sizing_object_name

ZoneHVAC:EquipmentConnections,
    West Zone,                !- zone_name
    Zone1Equipment,           !- zone_conditioning_equipment_list_name
    Zone1Inlets,              !- zone_air_inlet_node_or_nodelist_name
    ,                         !- zone_air_exhaust_node_or_nodelist_name
    Zone 1 Node,              !- zone_air_node_name
    Zone 1 Outlet Node,       !- zone_return_air_node_or_nodelist_name
    ,                         !- zone_return_air_node_1_flow_rate_fraction_schedule_name
    ;                         !- zone_return_air_node_1_flow_rate_basis_node_or_nodelist_name

ZoneHVAC:EquipmentConnections,
    EAST ZONE,                !- zone_name
    Zone2Equipment,           !- zone_conditioning_equipment_list_name
    Zone2Inlets,              !- zone_air_inlet_node_or_nodelist_name
    ,                         !- zone_air_exhaust_node_or_nodelist_name
    Zone 2 Node,              !- zone_air_node_name
    Zone 2 Outlet Node,       !- zone_return_air_node_or_nodelist_name
    ,                         !- zone_return_air_node_1_flow_rate_fraction_schedule_name
    ;                         !- zone_return_air_node_1_flow_rate_basis_node_or_nodelist_name

ZoneHVAC:EquipmentConnections,
    NORTH ZONE,               !- zone_name
    Zone3Equipment,           !- zone_conditioning_equipment_list_name
    Zone3Inlets,              !- zone_air_inlet_node_or_nodelist_name
    ,                         !- zone_air_exhaust_node_or_nodelist_name
    Zone 3 Node,              !- zone_air_node_name
    Zone 3 Outlet Node,       !- zone_return_air_node_or_nodelist_name
    ,                         !- zone_return_air_node_1_flow_rate_fraction_schedule_name
    ;                         !- zone_return_air_node_1_flow_rate_basis_node_or_nodelist_name

ZoneHVAC:EquipmentList,
    Zone1Equipment,           !- name
    SequentialLoad,           !- load_distribution_scheme
    ZoneHVAC:AirDistributionUnit, !- zone_equipment_object_type 1
    Zone1TermReheat,          !- zone_equipment_name 1
    1,                        !- zone_equipment_cooling_sequence 1
    1,                        !- zone_equipment_heating_or_no_load_sequence 1
    ,                         !- zone_equipment_sequential_cooling_fraction_schedule_name 1
    ;                         !- zone_equipment_sequential_heating_fraction_schedule_name 1

ZoneHVAC:EquipmentList,
    Zone2Equipment,           !- name
    SequentialLoad,           !- load_distribution_scheme
    ZoneHVAC:AirDistributionUnit, !- zone_equipment_object_type 1
    Zone2TermReheat,          !- zone_equipment_name 1
    1,                        !- zone_equipment_cooling_sequence 1
    1,                        !- zone_equipment_heating_or_no_load_sequence 1
    ,                         !- zone_equipment_sequential_cooling_fraction_schedule_name 1
    ;                         !- zone_equipment_sequential_heating_fraction_schedule_name 1

ZoneHVAC:EquipmentList,
    Zone3Equipment,           !- name
    SequentialLoad,           !- load_distribution_scheme
    ZoneHVAC:AirDistributionUnit, !- zone_equipment_object_type 1
    Zone3TermReheat,          !- zone_equipment_name 1
    1,                        !- zone_equipment_cooling_sequence 1
    1,                        !- zone_equipment_heating_or_no_load_sequence 1
    ,                         !- zone_equipment_sequential_cooling_fraction_schedule_name 1
    ;                         !- zone_equipment_sequential_heating_fraction_schedule_name 1

