!- Darwin Line endings 

Version,
    9.3;                      !- Version Identifier

SimulationControl,
    No,                       !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    No;                       !- Run Simulation for Weather File Run Periods

Building,
    NONE,                     !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.039999999,              !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction;    !- Algorithm

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    CHICAGO_IL_USA TMY2-94846,    !- Name
    42,                       !- Latitude
    -87.88,                   !- Longitude
    -6,                       !- Time Zone
    190;                      !- Elevation

SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -17.3,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -17.3,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99063,                    !- Barometric Pressure
    4.9,                      !- Wind Speed
    270,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.5,                     !- Maximum DryBulb Temperature
    10.7,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99063,                    !- Barometric Pressure
    5.3,                      !- Wind Speed
    230,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1;                        !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    14,                       !- Begin Day of Month
    ,                         !- Begin Year
    1,                        !- End Month
    14,                       !- End Day of Month
    ,                         !- End Year
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriod,
    Run Period 2,             !- Name
    7,                        !- Begin Month
    7,                        !- Begin Day of Month
    ,                         !- Begin Year
    7,                        !- End Month
    7,                        !- End Day of Month
    ,                         !- End Year
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    No;                       !- Use Weather File Snow Indicators

Site:GroundTemperature:BuildingSurface,
    20.03,                    !- January Ground Temperature
    20.03,                    !- February Ground Temperature
    20.13,                    !- March Ground Temperature
    20.3,                     !- April Ground Temperature
    20.43,                    !- May Ground Temperature
    20.52,                    !- June Ground Temperature
    20.62,                    !- July Ground Temperature
    20.77,                    !- August Ground Temperature
    20.78,                    !- September Ground Temperature
    20.55,                    !- October Ground Temperature
    20.44,                    !- November Ground Temperature
    20.2;                     !- December Ground Temperature

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Temperature;              !- Unit Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Compact,
    ACTIVITY SCH,             !- Name
    ANY NUMBER,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    131.80;                   !- Field 4

Schedule:Compact,
    WORK EFF SCH,             !- Name
    ANY NUMBER,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.00;                     !- Field 4

Schedule:Compact,
    CLOTHING SCH,             !- Name
    ANY NUMBER,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.00;                     !- Field 4

Schedule:Compact,
    AIR VELO SCH,             !- Name
    ANY NUMBER,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.14;                     !- Field 4

Schedule:Compact,
    BLDG SCH   1,             !- Name
    ANY NUMBER,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 6:00,              !- Field 3
    0.00,                     !- Field 4
    Until: 7:00,              !- Field 5
    0.10,                     !- Field 6
    Until: 8:00,              !- Field 7
    0.50,                     !- Field 8
    Until: 12:00,             !- Field 9
    1.00,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.50,                     !- Field 12
    Until: 16:00,             !- Field 13
    1.00,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.50,                     !- Field 16
    Until: 18:00,             !- Field 17
    0.10,                     !- Field 18
    Until: 24:00,             !- Field 19
    0.00,                     !- Field 20
    For: Weekends Holiday,    !- Field 21
    Until: 24:00,             !- Field 22
    0.00,                     !- Field 23
    For: SummerDesignDay,     !- Field 24
    Until: 6:00,              !- Field 25
    0.00,                     !- Field 26
    Until: 7:00,              !- Field 27
    0.10,                     !- Field 28
    Until: 8:00,              !- Field 29
    0.50,                     !- Field 30
    Until: 12:00,             !- Field 31
    1.00,                     !- Field 32
    Until: 13:00,             !- Field 33
    0.50,                     !- Field 34
    Until: 16:00,             !- Field 35
    1.00,                     !- Field 36
    Until: 17:00,             !- Field 37
    0.50,                     !- Field 38
    Until: 18:00,             !- Field 39
    0.10,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.00,                     !- Field 42
    For: WinterDesignDay CustomDay1 CustomDay2,    !- Field 43
    Until: 24:00,             !- Field 44
    0.00;                     !- Field 45

Schedule:Compact,
    BLDG SCH   2,             !- Name
    ANY NUMBER,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 8:00,              !- Field 3
    0.00,                     !- Field 4
    Until: 18:00,             !- Field 5
    1.00,                     !- Field 6
    Until: 24:00,             !- Field 7
    0.00,                     !- Field 8
    For: Weekends Holiday,    !- Field 9
    Until: 24:00,             !- Field 10
    0.00,                     !- Field 11
    For: SummerDesignDay,     !- Field 12
    Until: 8:00,              !- Field 13
    0.00,                     !- Field 14
    Until: 18:00,             !- Field 15
    1.00,                     !- Field 16
    Until: 24:00,             !- Field 17
    0.00,                     !- Field 18
    For: WinterDesignDay CustomDay1 CustomDay2,    !- Field 19
    Until: 24:00,             !- Field 20
    0.00;                     !- Field 21

Schedule:Compact,
    BLDG SCH   3,             !- Name
    ANY NUMBER,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 6:00,              !- Field 3
    5.00E-002,                !- Field 4
    Until: 7:00,              !- Field 5
    0.20,                     !- Field 6
    Until: 17:00,             !- Field 7
    1.00,                     !- Field 8
    Until: 18:00,             !- Field 9
    0.50,                     !- Field 10
    Until: 24:00,             !- Field 11
    5.00E-002,                !- Field 12
    For: Weekends Holiday,    !- Field 13
    Until: 24:00,             !- Field 14
    5.00E-002,                !- Field 15
    For: SummerDesignDay,     !- Field 16
    Until: 6:00,              !- Field 17
    5.00E-002,                !- Field 18
    Until: 7:00,              !- Field 19
    0.20,                     !- Field 20
    Until: 17:00,             !- Field 21
    1.00,                     !- Field 22
    Until: 18:00,             !- Field 23
    0.50,                     !- Field 24
    Until: 24:00,             !- Field 25
    5.00E-002,                !- Field 26
    For: WinterDesignDay CustomDay1 CustomDay2,    !- Field 27
    Until: 24:00,             !- Field 28
    5.00E-002;                !- Field 29

Schedule:Compact,
    ON PEAK,                  !- Name
    FRACTION,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 9:00,              !- Field 3
    0.00,                     !- Field 4
    Until: 18:00,             !- Field 5
    1.00,                     !- Field 6
    Until: 24:00,             !- Field 7
    0.00;                     !- Field 8

Schedule:Compact,
    OFF PEAK,                 !- Name
    FRACTION,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 9:00,              !- Field 3
    1.00,                     !- Field 4
    Until: 18:00,             !- Field 5
    0.00,                     !- Field 6
    Until: 24:00,             !- Field 7
    1.00;                     !- Field 8

Schedule:Compact,
    ON,                       !- Name
    FRACTION,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.00;                     !- Field 4

Schedule:Compact,
    SEASONAL RESET SUPPLY AIR TEMP SCH,    !- Name
    TEMPERATURE,              !- Schedule Type Limits Name
    Through: 3/31,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    16.00,                    !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    13.00,                    !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    16.00;                    !- Field 12

Schedule:Compact,
    CW LOOP TEMP SCHEDULE,    !- Name
    TEMPERATURE,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    6.67;                     !- Field 4

Schedule:Compact,
    HW LOOP TEMP SCHEDULE,    !- Name
    TEMPERATURE,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.00;                    !- Field 4

Schedule:Compact,
    FANANDCOILAVAILSCHED,     !- Name
    FRACTION,                 !- Schedule Type Limits Name
    Through: 3/31,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.00,                     !- Field 4
    Through: 9/30,            !- Field 5
    For: Weekdays,            !- Field 6
    Until: 7:00,              !- Field 7
    0.00,                     !- Field 8
    Until: 17:00,             !- Field 9
    1.00,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.00,                     !- Field 12
    For: Weekends Holiday,    !- Field 13
    Until: 24:00,             !- Field 14
    0.00,                     !- Field 15
    For: SummerDesignDay WinterDesignDay,    !- Field 16
    Until: 7:00,              !- Field 17
    0.00,                     !- Field 18
    Until: 17:00,             !- Field 19
    1.00,                     !- Field 20
    Until: 24:00,             !- Field 21
    0.00,                     !- Field 22
    For: CustomDay1 CustomDay2,    !- Field 23
    Until: 24:00,             !- Field 24
    0.00,                     !- Field 25
    Through: 12/31,           !- Field 26
    For: AllDays,             !- Field 27
    Until: 24:00,             !- Field 28
    1.00;                     !- Field 29

Schedule:Compact,
    COOLINGCOILAVAILSCHED,    !- Name
    FRACTION,                 !- Schedule Type Limits Name
    Through: 3/31,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.00,                     !- Field 4
    Through: 9/30,            !- Field 5
    For: Weekdays,            !- Field 6
    Until: 7:00,              !- Field 7
    0.00,                     !- Field 8
    Until: 17:00,             !- Field 9
    1.00,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.00,                     !- Field 12
    For: Weekends Holiday,    !- Field 13
    Until: 24:00,             !- Field 14
    0.00,                     !- Field 15
    For: SummerDesignDay WinterDesignDay,    !- Field 16
    Until: 7:00,              !- Field 17
    0.00,                     !- Field 18
    Until: 17:00,             !- Field 19
    1.00,                     !- Field 20
    Until: 24:00,             !- Field 21
    0.00,                     !- Field 22
    For: CustomDay1 CustomDay2,    !- Field 23
    Until: 24:00,             !- Field 24
    0.00,                     !- Field 25
    Through: 12/31,           !- Field 26
    For: AllDays,             !- Field 27
    Until: 24:00,             !- Field 28
    0.00;                     !- Field 29

Schedule:Compact,
    HEATING SETPOINTS,        !- Name
    TEMPERATURE,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 7:00,              !- Field 3
    15.00,                    !- Field 4
    Until: 17:00,             !- Field 5
    20.00,                    !- Field 6
    Until: 24:00,             !- Field 7
    15.00;                    !- Field 8

Schedule:Compact,
    COOLING SETPOINTS,        !- Name
    TEMPERATURE,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 7:00,              !- Field 3
    30.00,                    !- Field 4
    Until: 17:00,             !- Field 5
    24.00,                    !- Field 6
    Until: 24:00,             !- Field 7
    30.00;                    !- Field 8

Schedule:Compact,
    ZONE CONTROL TYPE SCHED,    !- Name
    CONTROL TYPE,             !- Schedule Type Limits Name
    Through: 3/31,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.00,                     !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    2.00,                     !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1.00;                     !- Field 12

Schedule:Compact,
    ON PEAK GENERATOR SCHEDULE,    !- Name
    FRACTION,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 14:00,             !- Field 3
    0.00,                     !- Field 4
    Until: 18:00,             !- Field 5
    1.00,                     !- Field 6
    Until: 24:00,             !- Field 7
    0.00;                     !- Field 8

Schedule:Compact,
    OFF PEAK GENERATOR SCHEDULE,    !- Name
    FRACTION,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 9:00,              !- Field 3
    1.00,                     !- Field 4
    Until: 18:00,             !- Field 5
    0.00,                     !- Field 6
    Until: 24:00,             !- Field 7
    1.00;                     !- Field 8

Schedule:Compact,
    MID PEAK GENERATOR SCHEDULE,    !- Name
    FRACTION,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 9:00,              !- Field 3
    0.00,                     !- Field 4
    Until: 14:00,             !- Field 5
    1.00,                     !- Field 6
    Until: 24:00,             !- Field 7
    0.00;                     !- Field 8

Material,
    A1 - 1 IN STUCCO,         !- Name
    Smooth,                   !- Roughness
    0.025389841,              !- Thickness
    0.6918309,                !- Conductivity
    1858.142,                 !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    C4 - 4 IN COMMON BRICK,    !- Name
    Rough,                    !- Roughness
    0.1014984,                !- Thickness
    0.7264224,                !- Conductivity
    1922.216,                 !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.76,                     !- Solar Absorptance
    0.76;                     !- Visible Absorptance

Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,    !- Name
    Smooth,                   !- Roughness
    0.01905,                  !- Thickness
    0.7264224,                !- Conductivity
    1601.846,                 !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    C6 - 8 IN CLAY TILE,      !- Name
    Smooth,                   !- Roughness
    0.2033016,                !- Thickness
    0.5707605,                !- Conductivity
    1121.292,                 !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.82,                     !- Solar Absorptance
    0.82;                     !- Visible Absorptance

Material,
    C10 - 8 IN HW CONCRETE,    !- Name
    MediumRough,              !- Roughness
    0.2033016,                !- Thickness
    1.729577,                 !- Conductivity
    2242.585,                 !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    E2 - 1 / 2 IN SLAG OR STONE,    !- Name
    Rough,                    !- Roughness
    0.012710161,              !- Thickness
    1.435549,                 !- Conductivity
    881.0155,                 !- Density
    1673.6,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.55,                     !- Solar Absorptance
    0.55;                     !- Visible Absorptance

Material,
    E3 - 3 / 8 IN FELT AND MEMBRANE,    !- Name
    Rough,                    !- Roughness
    0.0095402403,             !- Thickness
    0.1902535,                !- Conductivity
    1121.292,                 !- Density
    1673.6,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.75,                     !- Solar Absorptance
    0.75;                     !- Visible Absorptance

Material,
    B5 - 1 IN DENSE INSULATION,    !- Name
    VeryRough,                !- Roughness
    0.025389841,              !- Thickness
    0.04323943,               !- Conductivity
    91.30524,                 !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    C12 - 2 IN HW CONCRETE,    !- Name
    MediumRough,              !- Roughness
    0.050901599,              !- Thickness
    1.729577,                 !- Conductivity
    2242.585,                 !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

WindowMaterial:Glazing,
    WIN-LAY-GLASS-LIGHT,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.9,                      !- Solar Transmittance at Normal Incidence
    0.031,                    !- Front Side Solar Reflectance at Normal Incidence
    0.031,                    !- Back Side Solar Reflectance at Normal Incidence
    0.9,                      !- Visible Transmittance at Normal Incidence
    0.05,                     !- Front Side Visible Reflectance at Normal Incidence
    0.05,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

Construction,
    EXTWALL80,                !- Name
    A1 - 1 IN STUCCO,         !- Outside Layer
    C4 - 4 IN COMMON BRICK,    !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;    !- Layer 3

Construction,
    PARTITION06,              !- Name
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,    !- Outside Layer
    C6 - 8 IN CLAY TILE,      !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;    !- Layer 3

Construction,
    FLOOR SLAB 8 IN,          !- Name
    C10 - 8 IN HW CONCRETE;    !- Outside Layer

Construction,
    ROOF34,                   !- Name
    E2 - 1 / 2 IN SLAG OR STONE,    !- Outside Layer
    E3 - 3 / 8 IN FELT AND MEMBRANE,    !- Layer 2
    B5 - 1 IN DENSE INSULATION,    !- Layer 3
    C12 - 2 IN HW CONCRETE;    !- Layer 4

Construction,
    WIN-CON-LIGHT,            !- Name
    WIN-LAY-GLASS-LIGHT;      !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

Zone,
    West Zone,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate;            !- Volume

Zone,
    EAST ZONE,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate;            !- Volume

Zone,
    NORTH ZONE,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate;            !- Volume

BuildingSurface:Detailed,
    Zn001:Wall001,            !- Name
    Wall,                     !- Surface Type
    EXTWALL80,                !- Construction Name
    West Zone,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Zn001:Wall002,            !- Name
    Wall,                     !- Surface Type
    EXTWALL80,                !- Construction Name
    West Zone,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Zn001:Wall003,            !- Name
    Wall,                     !- Surface Type
    PARTITION06,              !- Construction Name
    West Zone,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zn003:Wall004,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.096,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.096,                    !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Zn001:Wall004,            !- Name
    Wall,                     !- Surface Type
    PARTITION06,              !- Construction Name
    West Zone,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zn002:Wall004,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    6.096,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    6.096,                    !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Zn001:Flr001,             !- Name
    Floor,                    !- Surface Type
    FLOOR SLAB 8 IN,          !- Construction Name
    West Zone,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zn001:Flr001,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    6.096,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Zn001:Roof001,            !- Name
    Roof,                     !- Surface Type
    ROOF34,                   !- Construction Name
    West Zone,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.048,                    !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.048,                    !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    6.096,                    !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Zn002:Wall001,            !- Name
    Wall,                     !- Surface Type
    EXTWALL80,                !- Construction Name
    EAST ZONE,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    12.192,                   !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    12.192,                   !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    6.096,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    6.096,                    !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Zn002:Wall002,            !- Name
    Wall,                     !- Surface Type
    EXTWALL80,                !- Construction Name
    EAST ZONE,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.192,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.192,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Zn002:Wall003,            !- Name
    Wall,                     !- Surface Type
    EXTWALL80,                !- Construction Name
    EAST ZONE,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    12.192,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    12.192,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.192,                   !- Vertex 3 Xcoordinate
    6.096,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.192,                   !- Vertex 4 Xcoordinate
    6.096,                    !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Zn002:Wall004,            !- Name
    Wall,                     !- Surface Type
    PARTITION06,              !- Construction Name
    EAST ZONE,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zn001:Wall004,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Zn002:Wall005,            !- Name
    Wall,                     !- Surface Type
    PARTITION06,              !- Construction Name
    EAST ZONE,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zn003:Wall005,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    6.096,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    6.096,                    !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Zn002:Flr001,             !- Name
    Floor,                    !- Surface Type
    FLOOR SLAB 8 IN,          !- Construction Name
    EAST ZONE,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zn002:Flr001,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.192,                   !- Vertex 3 Xcoordinate
    6.096,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.192,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Zn002:Roof001,            !- Name
    Roof,                     !- Surface Type
    ROOF34,                   !- Construction Name
    EAST ZONE,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.048,                    !- Vertex 2 Zcoordinate
    12.192,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.048,                    !- Vertex 3 Zcoordinate
    12.192,                   !- Vertex 4 Xcoordinate
    6.096,                    !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Zn003:Wall001,            !- Name
    Wall,                     !- Surface Type
    EXTWALL80,                !- Construction Name
    NORTH ZONE,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.192,                   !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.192,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.096,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.096,                    !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Zn003:Wall002,            !- Name
    Wall,                     !- Surface Type
    EXTWALL80,                !- Construction Name
    NORTH ZONE,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    12.192,                   !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    12.192,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    12.192,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    12.192,                   !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Zn003:Wall003,            !- Name
    Wall,                     !- Surface Type
    EXTWALL80,                !- Construction Name
    NORTH ZONE,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    12.192,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    12.192,                   !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Zn003:Wall004,            !- Name
    Wall,                     !- Surface Type
    PARTITION06,              !- Construction Name
    NORTH ZONE,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zn001:Wall003,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    6.096,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    6.096,                    !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Zn003:Wall005,            !- Name
    Wall,                     !- Surface Type
    PARTITION06,              !- Construction Name
    NORTH ZONE,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zn002:Wall005,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    6.096,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    6.096,                    !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Zn003:Flr001,             !- Name
    Floor,                    !- Surface Type
    FLOOR SLAB 8 IN,          !- Construction Name
    NORTH ZONE,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zn003:Flr001,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.192,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    12.192,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    6.096,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Zn003:Roof001,            !- Name
    Roof,                     !- Surface Type
    ROOF34,                   !- Construction Name
    NORTH ZONE,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.192,                   !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    3.048,                    !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    6.096,                    !- Vertex 3 Ycoordinate
    3.048,                    !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    12.192,                   !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Zn001:Wall001:Win001,     !- Name
    Window,                   !- Surface Type
    WIN-CON-LIGHT,            !- Construction Name
    Zn001:Wall001,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.5,                      !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.548,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0.548,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.5,                      !- Vertex 2 Zcoordinate
    5.548,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.5,                      !- Vertex 3 Zcoordinate
    5.548,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

People,
    West Zone,                !- Name
    West Zone,                !- Zone or ZoneList Name
    BLDG Sch   1,             !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Activity Sch,             !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work Eff Sch,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,             !- Clothing Insulation Schedule Name
    Air Velo Sch,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    EAST ZONE,                !- Name
    EAST ZONE,                !- Zone or ZoneList Name
    BLDG Sch   1,             !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Activity Sch,             !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work Eff Sch,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,             !- Clothing Insulation Schedule Name
    Air Velo Sch,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    NORTH ZONE,               !- Name
    NORTH ZONE,               !- Zone or ZoneList Name
    BLDG Sch   1,             !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    4,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Activity Sch,             !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work Eff Sch,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,             !- Clothing Insulation Schedule Name
    Air Velo Sch,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

Lights,
    EAST ZONE Lights 1,       !- Name
    EAST ZONE,                !- Zone or ZoneList Name
    BLDG Sch   3,             !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    1464.375,                 !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.2,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0,                        !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    NORTH ZONE Lights 1,      !- Name
    NORTH ZONE,               !- Zone or ZoneList Name
    BLDG Sch   3,             !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    878.6252,                 !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.2,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0,                        !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

ElectricEquipment,
    West Zone ElecEq 1,       !- Name
    West Zone,                !- Zone or ZoneList Name
    BLDG Sch   2,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2928.751,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    EAST ZONE ElecEq 1,       !- Name
    EAST ZONE,                !- Zone or ZoneList Name
    BLDG Sch   2,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1464.375,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    NORTH ZONE ElecEq 1,      !- Name
    NORTH ZONE,               !- Zone or ZoneList Name
    BLDG Sch   2,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2928.751,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ZoneControl:Thermostat,
    Zone 1 Thermostat,        !- Name
    West Zone,                !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    Heating Setpoint with SB,    !- Control 1 Name
    ThermostatSetpoint:SingleCooling,    !- Control 2 Object Type
    Cooling Setpoint with SB;    !- Control 2 Name

ZoneControl:Thermostat,
    Zone 2 Thermostat,        !- Name
    EAST ZONE,                !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    Heating Setpoint with SB,    !- Control 1 Name
    ThermostatSetpoint:SingleCooling,    !- Control 2 Object Type
    Cooling Setpoint with SB;    !- Control 2 Name

ZoneControl:Thermostat,
    Zone 3 Thermostat,        !- Name
    NORTH ZONE,               !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    Heating Setpoint with SB,    !- Control 1 Name
    ThermostatSetpoint:SingleCooling,    !- Control 2 Object Type
    Cooling Setpoint with SB;    !- Control 2 Name

ThermostatSetpoint:SingleHeating,
    Heating Setpoint with SB,    !- Name
    Heating Setpoints;        !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Cooling Setpoint with SB,    !- Name
    Cooling Setpoints;        !- Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
    Reheat Zone 1,            !- Name
    FanAndCoilAvailSched,     !- Availability Schedule Name
    Zone 1 Reheat Air Outlet Node,    !- Air Outlet Node Name
    Zone 1 Reheat Air Inlet Node,    !- Air Inlet Node Name
    0.47,                     !- Maximum Air Flow Rate
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Reheat Coil Zone 1,       !- Reheat Coil Name
    0.0013,                   !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    0.001;                    !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:Reheat,
    Reheat Zone 2,            !- Name
    FanAndCoilAvailSched,     !- Availability Schedule Name
    Zone 2 Reheat Air Outlet Node,    !- Air Outlet Node Name
    Zone 2 Reheat Air Inlet Node,    !- Air Inlet Node Name
    0.36,                     !- Maximum Air Flow Rate
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Reheat Coil Zone 2,       !- Reheat Coil Name
    0.0012,                   !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    0.001;                    !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:Reheat,
    Reheat Zone 3,            !- Name
    FanAndCoilAvailSched,     !- Availability Schedule Name
    Zone 3 Reheat Air Outlet Node,    !- Air Outlet Node Name
    Zone 3 Reheat Air Inlet Node,    !- Air Inlet Node Name
    0.47,                     !- Maximum Air Flow Rate
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Reheat Coil Zone 3,       !- Reheat Coil Name
    0.0013,                   !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
    Zone1TermReheat,          !- Name
    Zone 1 Reheat Air Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:Reheat,    !- Air Terminal Object Type
    Reheat Zone 1;            !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone2TermReheat,          !- Name
    Zone 2 Reheat Air Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:Reheat,    !- Air Terminal Object Type
    Reheat Zone 2;            !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone3TermReheat,          !- Name
    Zone 3 Reheat Air Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:Reheat,    !- Air Terminal Object Type
    Reheat Zone 3;            !- Air Terminal Name

ZoneHVAC:EquipmentList,
    Zone1Equipment,           !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Zone1TermReheat,          !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone2Equipment,           !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Zone2TermReheat,          !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone3Equipment,           !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Zone3TermReheat,          !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    West Zone,                !- Zone Name
    Zone1Equipment,           !- Zone Conditioning Equipment List Name
    Zone1Inlets,              !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone 1 Node,              !- Zone Air Node Name
    Zone 1 Outlet Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EAST ZONE,                !- Zone Name
    Zone2Equipment,           !- Zone Conditioning Equipment List Name
    Zone2Inlets,              !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone 2 Node,              !- Zone Air Node Name
    Zone 2 Outlet Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    NORTH ZONE,               !- Zone Name
    Zone3Equipment,           !- Zone Conditioning Equipment List Name
    Zone3Inlets,              !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone 3 Node,              !- Zone Air Node Name
    Zone 3 Outlet Node;       !- Zone Return Air Node or NodeList Name

Fan:ConstantVolume,
    Supply Fan 1,             !- Name
    FanAndCoilAvailSched,     !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    600,                      !- Pressure Rise
    1.3,                      !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Air Loop Inlet Node,      !- Air Inlet Node Name
    Cooling Coil Air Inlet Node;    !- Air Outlet Node Name

Coil:Cooling:Water:DetailedGeometry,
    Detailed Cooling Coil,    !- Name
    CoolingCoilAvailSched,    !- Availability Schedule Name
    0.0011,                   !- Maximum Water Flow Rate
    6.23816,                  !- Tube Outside Surface Area
    6.20007018,               !- Total Tube Inside Area
    101.7158224,              !- Fin Surface Area
    0.810606367,              !- Minimum Airflow Area
    0.165097968,              !- Coil Depth
    0.43507152,               !- Fin Diameter
    0.001499982,              !- Fin Thickness
    0.014449958,              !- Tube Inside Diameter
    0.015879775,              !- Tube Outside Diameter
    385.764854,               !- Tube Thermal Conductivity
    203.882537,               !- Fin Thermal Conductivity
    0.001814292,              !- Fin Spacing
    0.02589977,               !- Tube Depth Spacing
    6,                        !- Number of Tube Rows
    16,                       !- Number of Tubes per Row
    Cooling Coil Water Inlet Node,    !- Water Inlet Node Name
    Cooling Coil Water Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Inlet Node,    !- Air Inlet Node Name
    Air Loop Outlet Node;     !- Air Outlet Node Name

Coil:Heating:Water,
    Reheat Coil Zone 1,       !- Name
    FanAndCoilAvailSched,     !- Availability Schedule Name
    400,                      !- UFactor Times Area Value
    0.0013,                   !- Maximum Water Flow Rate
    Zone 1 Reheat Water Inlet Node,    !- Water Inlet Node Name
    Zone 1 Reheat Water Outlet Node,    !- Water Outlet Node Name
    Zone 1 Reheat Air Inlet Node,    !- Air Inlet Node Name
    Zone 1 Reheat Air Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Reheat Coil Zone 2,       !- Name
    FanAndCoilAvailSched,     !- Availability Schedule Name
    400,                      !- UFactor Times Area Value
    0.0012,                   !- Maximum Water Flow Rate
    Zone 2 Reheat Water Inlet Node,    !- Water Inlet Node Name
    Zone 2 Reheat Water Outlet Node,    !- Water Outlet Node Name
    Zone 2 Reheat Air Inlet Node,    !- Air Inlet Node Name
    Zone 2 Reheat Air Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Reheat Coil Zone 3,       !- Name
    FanAndCoilAvailSched,     !- Availability Schedule Name
    400,                      !- UFactor Times Area Value
    0.0018,                   !- Maximum Water Flow Rate
    Zone 3 Reheat Water Inlet Node,    !- Water Inlet Node Name
    Zone 3 Reheat Water Outlet Node,    !- Water Outlet Node Name
    Zone 3 Reheat Air Inlet Node,    !- Air Inlet Node Name
    Zone 3 Reheat Air Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Controller:WaterCoil,
    Main Cooling Coil Controller,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    FLOW,                     !- Actuator Variable
    Air Loop Outlet Node,     !- Sensor Node Name
    Cooling Coil Water Inlet Node,    !- Actuator Node Name
    0.1,                      !- Controller Convergence Tolerance
    0.0011,                   !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

AirLoopHVAC:ControllerList,
    Reheat System 1 Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Main Cooling Coil Controller;    !- Controller 1 Name

AirLoopHVAC,
    Typical Terminal Reheat 1,    !- Name
    Reheat System 1 Controllers,    !- Controller List Name
    Reheat System 1 Avail List,    !- Availability Manager List Name
    1.3,                      !- Design Supply Air Flow Rate
    Air Loop Branches,        !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node,      !- Supply Side Inlet Node Name
    Return Air Mixer Outlet,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node;     !- Supply Side Outlet Node Names

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter,    !- Name
    Zone Equipment Inlet Node,    !- Inlet Node Name
    Zone 1 Reheat Air Inlet Node,    !- Outlet 1 Node Name
    Zone 2 Reheat Air Inlet Node,    !- Outlet 2 Node Name
    Zone 3 Reheat Air Inlet Node;    !- Outlet 3 Node Name

AirLoopHVAC:SupplyPath,
    TermReheatSupplyPath,     !- Name
    Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer,    !- Name
    Return Air Mixer Outlet,    !- Outlet Node Name
    Zone 1 Outlet Node,       !- Inlet 1 Node Name
    Zone 2 Outlet Node,       !- Inlet 2 Node Name
    Zone 3 Outlet Node;       !- Inlet 3 Node Name

AirLoopHVAC:ReturnPath,
    TermReheatReturnPath,     !- Name
    Return Air Mixer Outlet,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer;    !- Component 1 Name

Branch,
    Air Loop Main Branch,     !- Name
    ,                         !- Pressure Drop Curve Name
    Fan:ConstantVolume,       !- Component 1 Object Type
    Supply Fan 1,             !- Component 1 Name
    Air Loop Inlet Node,      !- Component 1 Inlet Node Name
    Cooling Coil Air Inlet Node,    !- Component 1 Outlet Node Name
    Coil:Cooling:Water:DetailedGeometry,    !- Component 2 Object Type
    Detailed Cooling Coil,    !- Component 2 Name
    Cooling Coil Air Inlet Node,    !- Component 2 Inlet Node Name
    Air Loop Outlet Node;     !- Component 2 Outlet Node Name

Branch,
    Cooling Demand Inlet,     !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Demand Side Inlet Pipe,    !- Component 1 Name
    CW Demand Inlet Node,     !- Component 1 Inlet Node Name
    CW Demand Entrance Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Cooling Coil Branch,      !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,    !- Component 1 Object Type
    Detailed Cooling Coil,    !- Component 1 Name
    Cooling Coil Water Inlet Node,    !- Component 1 Inlet Node Name
    Cooling Coil Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Demand Bypass Branch,     !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Demand Side Bypass,       !- Component 1 Name
    CW Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    CW Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Cooling Demand Outlet,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CW Demand Side Outlet Pipe,    !- Component 1 Name
    CW Demand Exit Pipe Inlet Node,    !- Component 1 Inlet Node Name
    CW Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Cooling Supply Outlet,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Supply Side Outlet Pipe,    !- Component 1 Name
    Supply Side Exit Pipe Inlet Node,    !- Component 1 Inlet Node Name
    CW Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CW Pump Branch,           !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Circ Pump,                !- Component 1 Name
    CW Supply Inlet Node,     !- Component 1 Inlet Node Name
    CW Pump Outlet Node;      !- Component 1 Outlet Node Name

Branch,
    Little Chiller Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:ConstantCOP,      !- Component 1 Object Type
    Little Chiller,           !- Component 1 Name
    Little Chiller Inlet Node,    !- Component 1 Inlet Node Name
    Little Chiller Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Big Chiller Branch,       !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric,         !- Component 1 Object Type
    Big Chiller,              !- Component 1 Name
    Big Chiller Inlet Node,    !- Component 1 Inlet Node Name
    Big Chiller Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Purchased Cooling Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    DistrictCooling,          !- Component 1 Object Type
    Purchased Cooling,        !- Component 1 Name
    Purchased Cooling Inlet Node,    !- Component 1 Inlet Node Name
    Purchased Cooling Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Supply Bypass Branch,     !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Supply Side Bypass,       !- Component 1 Name
    CW Supply Bypass Inlet Node,    !- Component 1 Inlet Node Name
    CW Supply Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Condenser Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Cond Circ Pump,           !- Component 1 Name
    Condenser Supply Inlet Node,    !- Component 1 Inlet Node Name
    Condenser Pump Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Condenser Supply Tower Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,    !- Component 1 Object Type
    Big Tower,                !- Component 1 Name
    Condenser Tower Inlet Node,    !- Component 1 Inlet Node Name
    Condenser Tower Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Condenser Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Condenser Supply Side Bypass,    !- Component 1 Name
    Cond Supply Bypass Inlet Node,    !- Component 1 Inlet Node Name
    Cond Supply Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Condenser Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Condenser Supply Outlet,    !- Component 1 Name
    Condenser Supply Exit Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Condenser Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Condenser Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Condenser Demand Inlet Pipe,    !- Component 1 Name
    Condenser Demand Inlet Node,    !- Component 1 Inlet Node Name
    Condenser Demand Entrance Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Little Chiller Condenser Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:ConstantCOP,      !- Component 1 Object Type
    Little Chiller,           !- Component 1 Name
    Little Chiller Condenser Inlet Node,    !- Component 1 Inlet Node Name
    Little Chiller Condenser Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Big Chiller Condenser Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric,         !- Component 1 Object Type
    Big Chiller,              !- Component 1 Name
    Big Chiller Condenser Inlet Node,    !- Component 1 Inlet Node Name
    Big Chiller Condenser Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Condenser Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Condenser Demand Side Bypass,    !- Component 1 Name
    Cond Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    Cond Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Condenser Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Condenser Demand Outlet Pipe,    !- Component 1 Name
    Condenser Demand Exit Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Condenser Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Heating Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    HW Circ Pump,             !- Component 1 Name
    HW Supply Inlet Node,     !- Component 1 Inlet Node Name
    HW Pump Outlet Node;      !- Component 1 Outlet Node Name

Branch,
    Heating Purchased Hot Water Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    DistrictHeating,          !- Component 1 Object Type
    Purchased Heating,        !- Component 1 Name
    Purchased Heat Inlet Node,    !- Component 1 Inlet Node Name
    Purchased Heat Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Heating Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Heating Supply Side Bypass,    !- Component 1 Name
    Heating Supply Bypass Inlet Node,    !- Component 1 Inlet Node Name
    Heating Supply Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Heating Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Heating Supply Outlet,    !- Component 1 Name
    Heating Supply Exit Pipe Inlet Node,    !- Component 1 Inlet Node Name
    HW Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Reheat Inlet Branch,      !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Reheat Inlet Pipe,        !- Component 1 Name
    HW Demand Inlet Node,     !- Component 1 Inlet Node Name
    HW Demand Entrance Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Reheat Outlet Branch,     !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Reheat Outlet Pipe,       !- Component 1 Name
    HW Demand Exit Pipe Inlet Node,    !- Component 1 Inlet Node Name
    HW Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Zone 1 Reheat Branch,     !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Reheat Coil Zone 1,       !- Component 1 Name
    Zone 1 Reheat Water Inlet Node,    !- Component 1 Inlet Node Name
    Zone 1 Reheat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Zone 2 Reheat Branch,     !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Reheat Coil Zone 2,       !- Component 1 Name
    Zone 2 Reheat Water Inlet Node,    !- Component 1 Inlet Node Name
    Zone 2 Reheat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Zone 3 Reheat Branch,     !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Reheat Coil Zone 3,       !- Component 1 Name
    Zone 3 Reheat Water Inlet Node,    !- Component 1 Inlet Node Name
    Zone 3 Reheat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Reheat Bypass Branch,     !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Reheat Bypass,            !- Component 1 Name
    Reheat Bypass Inlet Node,    !- Component 1 Inlet Node Name
    Reheat Bypass Outlet Node;    !- Component 1 Outlet Node Name

BranchList,
    Air Loop Branches,        !- Name
    Air Loop Main Branch;     !- Branch 1 Name

BranchList,
    Cooling Supply Side Branches,    !- Name
    CW Pump Branch,           !- Branch 1 Name
    Little Chiller Branch,    !- Branch 2 Name
    Big Chiller Branch,       !- Branch 3 Name
    Purchased Cooling Branch,    !- Branch 4 Name
    Supply Bypass Branch,     !- Branch 5 Name
    Cooling Supply Outlet;    !- Branch 6 Name

BranchList,
    Cooling Demand Side Branches,    !- Name
    Cooling Demand Inlet,     !- Branch 1 Name
    Cooling Coil Branch,      !- Branch 2 Name
    Demand Bypass Branch,     !- Branch 3 Name
    Cooling Demand Outlet;    !- Branch 4 Name

BranchList,
    Condenser Supply Side Branches,    !- Name
    Condenser Supply Inlet Branch,    !- Branch 1 Name
    Condenser Supply Tower Branch,    !- Branch 2 Name
    Condenser Supply Bypass Branch,    !- Branch 3 Name
    Condenser Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    Condenser Demand Side Branches,    !- Name
    Condenser Demand Inlet Branch,    !- Branch 1 Name
    Little Chiller Condenser Branch,    !- Branch 2 Name
    Big Chiller Condenser Branch,    !- Branch 3 Name
    Condenser Demand Bypass Branch,    !- Branch 4 Name
    Condenser Demand Outlet Branch;    !- Branch 5 Name

BranchList,
    Heating Supply Side Branches,    !- Name
    Heating Supply Inlet Branch,    !- Branch 1 Name
    Heating Purchased Hot Water Branch,    !- Branch 2 Name
    Heating Supply Bypass Branch,    !- Branch 3 Name
    Heating Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    Heating Demand Side Branches,    !- Name
    Reheat Inlet Branch,      !- Branch 1 Name
    Zone 1 Reheat Branch,     !- Branch 2 Name
    Zone 2 Reheat Branch,     !- Branch 3 Name
    Zone 3 Reheat Branch,     !- Branch 4 Name
    Reheat Bypass Branch,     !- Branch 5 Name
    Reheat Outlet Branch;     !- Branch 6 Name

Connector:Splitter,
    CW Loop Splitter,         !- Name
    CW Pump Branch,           !- Inlet Branch Name
    Little Chiller Branch,    !- Outlet Branch 1 Name
    Big Chiller Branch,       !- Outlet Branch 2 Name
    Purchased Cooling Branch,    !- Outlet Branch 3 Name
    Supply Bypass Branch;     !- Outlet Branch 4 Name

Connector:Splitter,
    CW Demand Splitter,       !- Name
    Cooling Demand Inlet,     !- Inlet Branch Name
    Demand Bypass Branch,     !- Outlet Branch 1 Name
    Cooling Coil Branch;      !- Outlet Branch 2 Name

Connector:Splitter,
    Condenser Demand Splitter,    !- Name
    Condenser Demand Inlet Branch,    !- Inlet Branch Name
    Big Chiller Condenser Branch,    !- Outlet Branch 1 Name
    Little Chiller Condenser Branch,    !- Outlet Branch 2 Name
    Condenser Demand Bypass Branch;    !- Outlet Branch 3 Name

Connector:Splitter,
    Condenser Supply Splitter,    !- Name
    Condenser Supply Inlet Branch,    !- Inlet Branch Name
    Condenser Supply Tower Branch,    !- Outlet Branch 1 Name
    Condenser Supply Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    Reheat Splitter,          !- Name
    Reheat Inlet Branch,      !- Inlet Branch Name
    Zone 1 Reheat Branch,     !- Outlet Branch 1 Name
    Zone 2 Reheat Branch,     !- Outlet Branch 2 Name
    Zone 3 Reheat Branch,     !- Outlet Branch 3 Name
    Reheat Bypass Branch;     !- Outlet Branch 4 Name

Connector:Splitter,
    Heating Supply Splitter,    !- Name
    Heating Supply Inlet Branch,    !- Inlet Branch Name
    Heating Purchased Hot Water Branch,    !- Outlet Branch 1 Name
    Heating Supply Bypass Branch;    !- Outlet Branch 2 Name

Connector:Mixer,
    CW Loop Mixer,            !- Name
    Cooling Supply Outlet,    !- Outlet Branch Name
    Little Chiller Branch,    !- Inlet Branch 1 Name
    Big Chiller Branch,       !- Inlet Branch 2 Name
    Purchased Cooling Branch,    !- Inlet Branch 3 Name
    Supply Bypass Branch;     !- Inlet Branch 4 Name

Connector:Mixer,
    CW Demand Mixer,          !- Name
    Cooling Demand Outlet,    !- Outlet Branch Name
    Cooling Coil Branch,      !- Inlet Branch 1 Name
    Demand Bypass Branch;     !- Inlet Branch 2 Name

Connector:Mixer,
    Condenser Demand Mixer,    !- Name
    Condenser Demand Outlet Branch,    !- Outlet Branch Name
    Big Chiller Condenser Branch,    !- Inlet Branch 1 Name
    Little Chiller Condenser Branch,    !- Inlet Branch 2 Name
    Condenser Demand Bypass Branch;    !- Inlet Branch 3 Name

Connector:Mixer,
    Condenser Supply Mixer,    !- Name
    Condenser Supply Outlet Branch,    !- Outlet Branch Name
    Condenser Supply Tower Branch,    !- Inlet Branch 1 Name
    Condenser Supply Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    Reheat Mixer,             !- Name
    Reheat Outlet Branch,     !- Outlet Branch Name
    Zone 1 Reheat Branch,     !- Inlet Branch 1 Name
    Zone 2 Reheat Branch,     !- Inlet Branch 2 Name
    Zone 3 Reheat Branch,     !- Inlet Branch 3 Name
    Reheat Bypass Branch;     !- Inlet Branch 4 Name

Connector:Mixer,
    Heating Supply Mixer,     !- Name
    Heating Supply Outlet Branch,    !- Outlet Branch Name
    Heating Purchased Hot Water Branch,    !- Inlet Branch 1 Name
    Heating Supply Bypass Branch;    !- Inlet Branch 2 Name

ConnectorList,
    Cooling Supply Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    CW Loop Splitter,         !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    CW Loop Mixer;            !- Connector 2 Name

ConnectorList,
    Cooling Demand Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    CW Demand Splitter,       !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    CW Demand Mixer;          !- Connector 2 Name

ConnectorList,
    Condenser Supply Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Condenser Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Condenser Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Condenser Demand Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Condenser Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Condenser Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Heating Supply Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Heating Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Heating Supply Mixer;     !- Connector 2 Name

ConnectorList,
    Heating Demand Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Reheat Splitter,          !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Reheat Mixer;             !- Connector 2 Name

NodeList,
    Chilled Water Loop Setpoint Node List,    !- Name
    CW Supply Outlet Node;    !- Node 1 Name

NodeList,
    Hot Water Loop Setpoint Node List,    !- Name
    HW Supply Outlet Node;    !- Node 1 Name

NodeList,
    Zone1Inlets,              !- Name
    Zone 1 Reheat Air Outlet Node;    !- Node 1 Name

NodeList,
    Zone2Inlets,              !- Name
    Zone 2 Reheat Air Outlet Node;    !- Node 1 Name

NodeList,
    Zone3Inlets,              !- Name
    Zone 3 Reheat Air Outlet Node;    !- Node 1 Name

NodeList,
    Supply Air Temp Nodes,    !- Name
    Air Loop Outlet Node;     !- Node 1 Name

OutdoorAir:Node,
    CT OA inlet,              !- Name
    -1;                       !- Height Above Ground

OutdoorAir:Node,
    Capstone C65 Combustion Air Inlet Node;    !- Name

Pipe:Adiabatic,
    Demand Side Inlet Pipe,    !- Name
    CW Demand Inlet Node,     !- Inlet Node Name
    CW Demand Entrance Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Demand Side Bypass,       !- Name
    CW Demand Bypass Inlet Node,    !- Inlet Node Name
    CW Demand Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CW Demand Side Outlet Pipe,    !- Name
    CW Demand Exit Pipe Inlet Node,    !- Inlet Node Name
    CW Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Supply Side Outlet Pipe,    !- Name
    Supply Side Exit Pipe Inlet Node,    !- Inlet Node Name
    CW Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Supply Side Bypass,       !- Name
    CW Supply Bypass Inlet Node,    !- Inlet Node Name
    CW Supply Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Supply Side Bypass,    !- Name
    Cond Supply Bypass Inlet Node,    !- Inlet Node Name
    Cond Supply Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Supply Outlet,    !- Name
    Condenser Supply Exit Pipe Inlet Node,    !- Inlet Node Name
    Condenser Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Demand Inlet Pipe,    !- Name
    Condenser Demand Inlet Node,    !- Inlet Node Name
    Condenser Demand Entrance Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Demand Side Bypass,    !- Name
    Cond Demand Bypass Inlet Node,    !- Inlet Node Name
    Cond Demand Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Demand Outlet Pipe,    !- Name
    Condenser Demand Exit Pipe Inlet Node,    !- Inlet Node Name
    Condenser Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Heating Supply Side Bypass,    !- Name
    Heating Supply Bypass Inlet Node,    !- Inlet Node Name
    Heating Supply Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Heating Supply Outlet,    !- Name
    Heating Supply Exit Pipe Inlet Node,    !- Inlet Node Name
    HW Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Reheat Inlet Pipe,        !- Name
    HW Demand Inlet Node,     !- Inlet Node Name
    HW Demand Entrance Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Reheat Outlet Pipe,       !- Name
    HW Demand Exit Pipe Inlet Node,    !- Inlet Node Name
    HW Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Reheat Bypass,            !- Name
    Reheat Bypass Inlet Node,    !- Inlet Node Name
    Reheat Bypass Outlet Node;    !- Outlet Node Name

Pump:VariableSpeed,
    Circ Pump,                !- Name
    CW Supply Inlet Node,     !- Inlet Node Name
    CW Pump Outlet Node,      !- Outlet Node Name
    0.0011,                   !- Design Maximum Flow Rate
    300000,                   !- Design Pump Head
    500,                      !- Design Power Consumption
    0.87,                     !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    INTERMITTENT;             !- Pump Control Type

Pump:VariableSpeed,
    Cond Circ Pump,           !- Name
    Condenser Supply Inlet Node,    !- Inlet Node Name
    Condenser Pump Outlet Node,    !- Outlet Node Name
    0.0011,                   !- Design Maximum Flow Rate
    300000,                   !- Design Pump Head
    500,                      !- Design Power Consumption
    0.87,                     !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    INTERMITTENT;             !- Pump Control Type

Pump:VariableSpeed,
    HW Circ Pump,             !- Name
    HW Supply Inlet Node,     !- Inlet Node Name
    HW Pump Outlet Node,      !- Outlet Node Name
    0.0043,                   !- Design Maximum Flow Rate
    300000,                   !- Design Pump Head
    2000,                     !- Design Power Consumption
    0.87,                     !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    INTERMITTENT;             !- Pump Control Type

Chiller:Electric,
    Big Chiller,              !- Name
    WaterCooled,              !- Condenser Type
    45000,                    !- Nominal Capacity
    2.75,                     !- Nominal COP
    Big Chiller Inlet Node,    !- Chilled Water Inlet Node Name
    Big Chiller Outlet Node,    !- Chilled Water Outlet Node Name
    Big Chiller Condenser Inlet Node,    !- Condenser Inlet Node Name
    Big Chiller Condenser Outlet Node,    !- Condenser Outlet Node Name
    0.15,                     !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    0.65,                     !- Optimum Part Load Ratio
    29.44,                    !- Design Condenser Inlet Temperature
    2.682759,                 !- Temperature Rise Coefficient
    6.667,                    !- Design Chilled Water Outlet Temperature
    0.0011,                   !- Design Chilled Water Flow Rate
    0.0005,                   !- Design Condenser Fluid Flow Rate
    0.944836,                 !- Coefficient 1 of Capacity Ratio Curve
    -0.0570088,               !- Coefficient 2 of Capacity Ratio Curve
    -0.00185486,              !- Coefficient 3 of Capacity Ratio Curve
    1.907846,                 !- Coefficient 1 of Power Ratio Curve
    -1.204987,                !- Coefficient 2 of Power Ratio Curve
    0.2634623,                !- Coefficient 3 of Power Ratio Curve
    0.03303,                  !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                   !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                   !- Coefficient 3 of Full Load Ratio Curve
    5,                        !- Chilled Water Outlet Temperature Lower Limit
    LeavingSetpointModulated;    !- Chiller Flow Mode

Chiller:ConstantCOP,
    Little Chiller,           !- Name
    25000,                    !- Nominal Capacity
    2.5,                      !- Nominal COP
    0.0011,                   !- Design Chilled Water Flow Rate
    0.0011,                   !- Design Condenser Water Flow Rate
    Little Chiller Inlet Node,    !- Chilled Water Inlet Node Name
    Little Chiller Outlet Node,    !- Chilled Water Outlet Node Name
    Little Chiller Condenser Inlet Node,    !- Condenser Inlet Node Name
    Little Chiller Condenser Outlet Node,    !- Condenser Outlet Node Name
    WaterCooled,              !- Condenser Type
    LeavingSetpointModulated,    !- Chiller Flow Mode
    ;                         !- Sizing Factor

DistrictCooling,
    Purchased Cooling,        !- Name
    Purchased Cooling Inlet Node,    !- Chilled Water Inlet Node Name
    Purchased Cooling Outlet Node,    !- Chilled Water Outlet Node Name
    680000;                   !- Nominal Capacity

DistrictHeating,
    Purchased Heating,        !- Name
    Purchased Heat Inlet Node,    !- Hot Water Inlet Node Name
    Purchased Heat Outlet Node,    !- Hot Water Outlet Node Name
    1000000;                  !- Nominal Capacity

CoolingTower:SingleSpeed,
    Big Tower,                !- Name
    Condenser Tower Inlet Node,    !- Water Inlet Node Name
    Condenser Tower Outlet Node,    !- Water Outlet Node Name
    0.0011,                   !- Design Water Flow Rate
    16,                       !- Design Air Flow Rate
    1000,                     !- Design Fan Power
    1750,                     !- Design UFactor Times Area Value
    0,                        !- Free Convection Regime Air Flow Rate
    ,                         !- Free Convection Regime Air Flow Rate Sizing Factor
    0,                        !- Free Convection Regime UFactor Times Area Value
    ,                         !- Free Convection UFactor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    ,                         !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                         !- Nominal Capacity
    ,                         !- Free Convection Capacity
    ;                         !- Free Convection Nominal Capacity Sizing Factor

PlantLoop,
    Chilled Water Loop,       !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    CW Loop Operation,        !- Plant Equipment Operation Scheme Name
    CW Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    98,                       !- Maximum Loop Temperature
    1,                        !- Minimum Loop Temperature
    0.0011,                   !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    CW Supply Inlet Node,     !- Plant Side Inlet Node Name
    CW Supply Outlet Node,    !- Plant Side Outlet Node Name
    Cooling Supply Side Branches,    !- Plant Side Branch List Name
    Cooling Supply Side Connectors,    !- Plant Side Connector List Name
    CW Demand Inlet Node,     !- Demand Side Inlet Node Name
    CW Demand Outlet Node,    !- Demand Side Outlet Node Name
    Cooling Demand Side Branches,    !- Demand Side Branch List Name
    Cooling Demand Side Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    Hot Water Loop,           !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Hot Loop Operation,       !- Plant Equipment Operation Scheme Name
    HW Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    0.0043,                   !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    HW Supply Inlet Node,     !- Plant Side Inlet Node Name
    HW Supply Outlet Node,    !- Plant Side Outlet Node Name
    Heating Supply Side Branches,    !- Plant Side Branch List Name
    Heating Supply Side Connectors,    !- Plant Side Connector List Name
    HW Demand Inlet Node,     !- Demand Side Inlet Node Name
    HW Demand Outlet Node,    !- Demand Side Outlet Node Name
    Heating Demand Side Branches,    !- Demand Side Branch List Name
    Heating Demand Side Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

CondenserLoop,
    Chilled Water Condenser Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Tower Loop Operation,     !- Condenser Equipment Operation Scheme Name
    Condenser Supply Outlet Node,    !- Condenser Loop Temperature Setpoint Node Name
    80,                       !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    0.0011,                   !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Condenser Loop Volume
    Condenser Supply Inlet Node,    !- Condenser Side Inlet Node Name
    Condenser Supply Outlet Node,    !- Condenser Side Outlet Node Name
    Condenser Supply Side Branches,    !- Condenser Side Branch List Name
    Condenser Supply Side Connectors,    !- Condenser Side Connector List Name
    Condenser Demand Inlet Node,    !- Demand Side Inlet Node Name
    Condenser Demand Outlet Node,    !- Demand Side Outlet Node Name
    Condenser Demand Side Branches,    !- Condenser Demand Side Branch List Name
    Condenser Demand Side Connectors,    !- Condenser Demand Side Connector List Name
    SequentialLoad;           !- Load Distribution Scheme

PlantEquipmentList,
    Chiller Plant,            !- Name
    Chiller:ConstantCOP,      !- Equipment 1 Object Type
    Little Chiller;           !- Equipment 1 Name

PlantEquipmentList,
    Chiller Plant and Purchased,    !- Name
    Chiller:Electric,         !- Equipment 1 Object Type
    Big Chiller,              !- Equipment 1 Name
    DistrictCooling,          !- Equipment 2 Object Type
    Purchased Cooling;        !- Equipment 2 Name

PlantEquipmentList,
    Purchased Only,           !- Name
    DistrictCooling,          !- Equipment 1 Object Type
    Purchased Cooling;        !- Equipment 1 Name

PlantEquipmentList,
    All Chillers,             !- Name
    Chiller:Electric,         !- Equipment 1 Object Type
    Big Chiller,              !- Equipment 1 Name
    Chiller:ConstantCOP,      !- Equipment 2 Object Type
    Little Chiller;           !- Equipment 2 Name

PlantEquipmentList,
    heating plant,            !- Name
    DistrictHeating,          !- Equipment 1 Object Type
    Purchased Heating;        !- Equipment 1 Name

CondenserEquipmentList,
    All Towers,               !- Name
    CoolingTower:SingleSpeed,    !- Equipment 1 Object Type
    Big Tower;                !- Equipment 1 Name

PlantEquipmentOperation:CoolingLoad,
    Peak Operation,           !- Name
    0,                        !- Load Range 1 Lower Limit
    70000,                    !- Load Range 1 Upper Limit
    Chiller Plant,            !- Range 1 Equipment List Name
    70000,                    !- Load Range 2 Lower Limit
    245000,                   !- Load Range 2 Upper Limit
    Chiller Plant and Purchased,    !- Range 2 Equipment List Name
    245000,                   !- Load Range 3 Lower Limit
    500000,                   !- Load Range 3 Upper Limit
    Purchased Only;           !- Range 3 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Off Peak Operation,       !- Name
    0,                        !- Load Range 1 Lower Limit
    900000,                   !- Load Range 1 Upper Limit
    All Chillers;             !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Year Round Tower Operation,    !- Name
    0,                        !- Load Range 1 Lower Limit
    90000000,                 !- Load Range 1 Upper Limit
    All Towers;               !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Purchased Only,           !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000,                  !- Load Range 1 Upper Limit
    heating plant;            !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    CW Loop Operation,        !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    Peak Operation,           !- Control Scheme 1 Name
    On Peak,                  !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 2 Object Type
    Off Peak Operation,       !- Control Scheme 2 Name
    Off Peak;                 !- Control Scheme 2 Schedule Name

PlantEquipmentOperationSchemes,
    Hot Loop Operation,       !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Purchased Only,           !- Control Scheme 1 Name
    ON;                       !- Control Scheme 1 Schedule Name

CondenserEquipmentOperationSchemes,
    Tower Loop Operation,     !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    Year Round Tower Operation,    !- Control Scheme 1 Name
    ON;                       !- Control Scheme 1 Schedule Name

AvailabilityManager:Scheduled,
    Reheat System 1 Avail,    !- Name
    FanAndCoilAvailSched;     !- Schedule Name

AvailabilityManagerAssignmentList,
    Reheat System 1 Avail List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Reheat System 1 Avail;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    CW Loop Temp Schedule,    !- Schedule Name
    Chilled Water Loop Setpoint Node List;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Hot Water Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    HW Loop Temp Schedule,    !- Schedule Name
    Hot Water Loop Setpoint Node List;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    Seasonal Reset Supply Air Temp Sch,    !- Schedule Name
    Supply Air Temp Nodes;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Big Chiller Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    CW Loop Temp Schedule,    !- Schedule Name
    Big Chiller Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Little Chiller Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    CW Loop Temp Schedule,    !- Schedule Name
    Little Chiller Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:FollowOutdoorAirTemperature,
    MyCondenserControl,       !- Name
    Temperature,              !- Control Variable
    OutdoorAirWetBulb,        !- Reference Temperature Type
    0,                        !- Offset Temperature Difference
    80,                       !- Maximum Setpoint Temperature
    10,                       !- Minimum Setpoint Temperature
    Condenser Supply Outlet Node;    !- Setpoint Node or NodeList Name

Generator:InternalCombustionEngine,
    Cat Diesel,               !- Name
    50000,                    !- Rated Power Output
    Generator Diesel Electric Node,    !- Electric Circuit Node Name
    0.15,                     !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    0.65,                     !- Optimum Part Load Ratio
    BG Shaft Power Curve,     !- Shaft Power Curve Name
    BG Recovery Jacket Heat Curve,    !- Jacket Heat Recovery Curve Name
    BG Recovery Lube Heat Curve,    !- Lube Heat Recovery Curve Name
    BG Total Exhaust Energy Curve,    !- Total Exhaust Energy Curve Name
    BG Exhaust Temperature Curve,    !- Exhaust Temperature Curve Name
    0.00952329,               !- Coefficient 1 of UFactor Times Area Curve
    0.9,                      !- Coefficient 2 of UFactor Times Area Curve
    6.3e-07,                  !- Maximum Exhaust Flow per Unit of Power Output
    150,                      !- Design Minimum Exhaust Temperature
    45500,                    !- Fuel Higher Heating Value
    0,                        !- Design Heat Recovery Water Flow Rate
    ,                         !- Heat Recovery Inlet Node Name
    ,                         !- Heat Recovery Outlet Node Name
    Diesel;                   !- Fuel Type

Generator:CombustionTurbine,
    Solar Turbine,            !- Name
    30000,                    !- Rated Power Output
    GT gen Electric Node,     !- Electric Circuit Node Name
    0.15,                     !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    0.65,                     !- Optimum Part Load Ratio
    BG PL Based Fuel Input Curve,    !- Part Load Based Fuel Input Curve Name
    BG Temp Based Fuel Input Curve,    !- Temperature Based Fuel Input Curve Name
    BG Exhaust Flow Curve,    !- Exhaust Flow Curve Name
    BG PL Based Exhaust Temp Curve,    !- Part Load Based Exhaust Temperature Curve Name
    BG Temp Based Exhaust Temp Curve,    !- Temperature Based Exhaust Temperature Curve Name
    BG Tur Recovery Lube Heat Curve,    !- Heat Recovery Lube Energy Curve Name
    0.01907045,               !- Coefficient 1 of UFactor Times Area Curve
    0.9,                      !- Coefficient 2 of UFactor Times Area Curve
    5.04e-06,                 !- Maximum Exhaust Flow per Unit of Power Output
    150,                      !- Design Minimum Exhaust Temperature
    25,                       !- Design Air Inlet Temperature
    43500,                    !- Fuel Higher Heating Value
    0,                        !- Design Heat Recovery Water Flow Rate
    ,                         !- Heat Recovery Inlet Node Name
    ,                         !- Heat Recovery Outlet Node Name
    NaturalGas,               !- Fuel Type
    ,                         !- Heat Recovery Maximum Temperature
    CT OA inlet;              !- Outdoor Air Inlet Node Name

Generator:MicroTurbine,
    Capstone C65,             !- Name
    65000,                    !- Reference Electrical Power Output
    29900,                    !- Minimum Full Load Electrical Power Output
    65000,                    !- Maximum Full Load Electrical Power Output
    0.29,                     !- Reference Electrical Efficiency Using Lower Heating Value
    15,                       !- Reference Combustion Air Inlet Temperature
    0.00638,                  !- Reference Combustion Air Inlet Humidity Ratio
    0,                        !- Reference Elevation
    Capstone C65 Power_vs_Temp_Elev,    !- Electrical Power Function of Temperature and Elevation Curve Name
    Capstone C65 Efficiency_vs_Temp,    !- Electrical Efficiency Function of Temperature Curve Name
    Capstone C65 Efficiency_vs_PLR,    !- Electrical Efficiency Function of Part Load Ratio Curve Name
    NaturalGas,               !- Fuel Type
    50000,                    !- Fuel Higher Heating Value
    45450,                    !- Fuel Lower Heating Value
    300,                      !- Standby Power
    4500;                     !- Ancillary Power

ElectricLoadCenter:Generators,
    Backup Generators,        !- Name
    Cat Diesel,               !- Generator 1 Name
    Generator:InternalCombustionEngine,    !- Generator 1 Object Type
    50000,                    !- Generator 1 Rated Electric Power Output
    ON PEAK GENERATOR SCHEDULE,    !- Generator 1 Availability Schedule Name
    ,                         !- Generator 1 Rated Thermal to Electrical Power Ratio
    Solar Turbine,            !- Generator 2 Name
    Generator:CombustionTurbine,    !- Generator 2 Object Type
    30000,                    !- Generator 2 Rated Electric Power Output
    OFF PEAK GENERATOR SCHEDULE,    !- Generator 2 Availability Schedule Name
    ,                         !- Generator 2 Rated Thermal to Electrical Power Ratio
    Capstone C65,             !- Generator 3 Name
    GENERATOR:MICROTURBINE,    !- Generator 3 Object Type
    65000,                    !- Generator 3 Rated Electric Power Output
    MID PEAK GENERATOR SCHEDULE;    !- Generator 3 Availability Schedule Name

ElectricLoadCenter:Distribution,
    Electric Load Center,     !- Name
    Backup Generators,        !- Generator List Name
    DemandLimit,              !- Generator Operation Scheme Type
    10000,                    !- Generator Demand Limit Scheme Purchased Electric Demand Limit
    ,                         !- Generator Track Schedule Name Scheme Schedule Name
    ,                         !- Generator Track Meter Scheme Meter Name
    AlternatingCurrent;       !- Electrical Buss Type

Curve:Quadratic,
    BG Shaft Power Curve,     !- Name
    0.09755,                  !- Coefficient1 Constant
    0.6318,                   !- Coefficient2 x
    -0.4165,                  !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    BG Recovery Jacket Heat Curve,    !- Name
    0.25,                     !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    BG Recovery Lube Heat Curve,    !- Name
    0.15,                     !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    BG Total Exhaust Energy Curve,    !- Name
    0.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    BG Exhaust Temperature Curve,    !- Name
    425,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    BG PL Based Fuel Input Curve,    !- Name
    9.41,                     !- Coefficient1 Constant
    -9.48,                    !- Coefficient2 x
    4.32,                     !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    BG Temp Based Fuel Input Curve,    !- Name
    1.0044,                   !- Coefficient1 Constant
    -0.0008,                  !- Coefficient2 x
    0,                        !- Coefficient3 x2
    -30,                      !- Minimum Value of x
    30;                       !- Maximum Value of x

Curve:Quadratic,
    BG Exhaust Flow Curve,    !- Name
    0.05,                     !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    BG PL Based Exhaust Temp Curve,    !- Name
    450,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    BG Temp Based Exhaust Temp Curve,    !- Name
    1.005,                    !- Coefficient1 Constant
    0.0018,                   !- Coefficient2 x
    0,                        !- Coefficient3 x2
    -30,                      !- Minimum Value of x
    30;                       !- Maximum Value of x

Curve:Quadratic,
    BG Tur Recovery Lube Heat Curve,    !- Name
    0.223,                    !- Coefficient1 Constant
    -0.4,                     !- Coefficient2 x
    0.2286,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Capstone C65 Efficiency_vs_Temp,    !- Name
    1.0402217,                !- Coefficient1 Constant
    -0.0017314,               !- Coefficient2 x
    -6.49704e-05,             !- Coefficient3 x2
    5.133175e-07,             !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    50,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Cubic,
    Capstone C65 Efficiency_vs_PLR,    !- Name
    0.21529,                  !- Coefficient1 Constant
    2.561463,                 !- Coefficient2 x
    -3.24613,                 !- Coefficient3 x2
    1.497306,                 !- Coefficient4 x3
    0.03,                     !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Biquadratic,
    Capstone C65 Power_vs_Temp_Elev,    !- Name
    1.2027697,                !- Coefficient1 Constant
    -0.009671305,             !- Coefficient2 x
    -4.860793e-06,            !- Coefficient3 x2
    -0.0001542394,            !- Coefficient4 y
    9.111418e-09,             !- Coefficient5 y2
    8.797885e-07,             !- Coefficient6 xy
    -17.8,                    !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    3050,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Distance,                 !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Output:VariableDictionary,
    Regular;                  !- Key Field

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

Output:Variable,
    *,                        !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Cat Diesel,               !- Key Value
    Generator Produced Electric Power,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Cat Diesel,               !- Key Value
    Generator Diesel Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Cat Diesel,               !- Key Value
    Generator Diesel Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Cat Diesel,               !- Key Value
    Generator Diesel Mass Flow Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Cat Diesel,               !- Key Value
    Generator Exhaust Air Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Solar Turbine,            !- Key Value
    Generator Produced Electric Power,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Solar Turbine,            !- Key Value
    Generator Gas Rate,       !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Solar Turbine,            !- Key Value
    Generator Gas Energy,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Solar Turbine,            !- Key Value
    Generator Gas Mass Flow Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Solar Turbine,            !- Key Value
    Generator Exhaust Air Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Capstone C65,             !- Key Value
    Generator Produced Electric Power,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Capstone C65,             !- Key Value
    Generator Gas HHV Basis Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Capstone C65,             !- Key Value
    Generator Gas HHV Basis Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Capstone C65,             !- Key Value
    Generator Gas Mass Flow Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Capstone C65,             !- Key Value
    Generator LHV Basis Electric Efficiency,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electric Power,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Purchased Electric Power,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Purchased Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Building Electric Demand Power,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total HVAC Electric Demand Power,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Electric Demand Power,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Building,     !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:HVAC,         !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Plant,        !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Gas:Facility,             !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Gas:Plant,                !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Building,     !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:HVAC,         !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Plant,        !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Gas:Facility,             !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Gas:Plant,                !- Key Name
    runperiod;                !- Reporting Frequency