{
  "Version": {
    "Version 1": {
      "version_identifier": "9.6",
      "idf_order": 1
    }
  },
  "Timestep": {
    "Timestep 1": {
      "number_of_timesteps_per_hour": 6,
      "idf_order": 2
    }
  },
  "SimulationControl": {
    "SimulationControl 1": {
      "do_zone_sizing_calculation": "Yes",
      "do_system_sizing_calculation": "Yes",
      "do_plant_sizing_calculation": "No",
      "run_simulation_for_sizing_periods": "No",
      "run_simulation_for_weather_file_run_periods": "Yes",
      "do_hvac_sizing_simulation_for_sizing_periods": "No",
      "maximum_number_of_hvac_sizing_simulation_passes": 1,
      "idf_order": 3
    }
  },
  "RunPeriod": {
    "Run Period 1": {
      "begin_month": 7,
      "begin_day_of_month": 1,
      "begin_year": "",
      "end_month": 7,
      "end_day_of_month": 2,
      "end_year": "",
      "day_of_week_for_start_day": "Sunday",
      "use_weather_file_holidays_and_special_days": "No",
      "use_weather_file_daylight_saving_period": "No",
      "apply_weekend_holiday_rule": "No",
      "use_weather_file_rain_indicators": "Yes",
      "use_weather_file_snow_indicators": "Yes",
      "idf_order": 4
    }
  },
  "SurfaceConvectionAlgorithm:Inside": {
    "SurfaceConvectionAlgorithm:Inside 1": {
      "algorithm": "TARP",
      "idf_order": 5
    }
  },
  "SurfaceConvectionAlgorithm:Outside": {
    "SurfaceConvectionAlgorithm:Outside 1": {
      "algorithm": "DOE-2",
      "idf_order": 6
    }
  },
  "HeatBalanceAlgorithm": {
    "HeatBalanceAlgorithm 1": {
      "algorithm": "ConductionTransferFunction",
      "idf_order": 7
    }
  },
  "Sizing:Parameters": {
    "Sizing:Parameters 1": {
      "heating_sizing_factor": 1.2,
      "cooling_sizing_factor": 1.2,
      "timesteps_in_averaging_window": "",
      "idf_order": 8
    }
  },
  "ConvergenceLimits": {
    "ConvergenceLimits 1": {
      "minimum_system_timestep": 5,
      "maximum_hvac_iterations": 10,
      "idf_order": 9
    }
  },
  "ShadowCalculation": {
    "ShadowCalculation 1": {
      "shading_calculation_method": "PolygonClipping",
      "shading_calculation_update_frequency_method": "Periodic",
      "shading_calculation_update_frequency": 30,
      "idf_order": 10,
      "shading_zone_groups": []
    }
  },
  "GlobalGeometryRules": {
    "GlobalGeometryRules 1": {
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "CounterClockWise",
      "coordinate_system": "Relative",
      "idf_order": 11
    }
  },
  "Building": {
    "AutoBuilt Model: All": {
      "north_axis": 203.014,
      "terrain": "City",
      "loads_convergence_tolerance_value": 0.04,
      "temperature_convergence_tolerance_value": 0.2,
      "solar_distribution": "FullInteriorAndExterior",
      "maximum_number_of_warmup_days": 25,
      "minimum_number_of_warmup_days": 6,
      "idf_order": 12
    }
  },
  "RunPeriodControl:SpecialDays": {
    "New Years Day": {
      "start_date": "January 1",
      "duration": 1,
      "special_day_type": "Holiday",
      "idf_order": 13
    },
    "Veterans Day": {
      "start_date": "November 11",
      "duration": 1,
      "special_day_type": "Holiday",
      "idf_order": 14
    },
    "Christmas": {
      "start_date": "December 25",
      "duration": 1,
      "special_day_type": "Holiday",
      "idf_order": 15
    },
    "Independence Day": {
      "start_date": "July 4",
      "duration": 1,
      "special_day_type": "Holiday",
      "idf_order": 16
    },
    "MLK Day": {
      "start_date": "3rd Monday in January",
      "duration": 1,
      "special_day_type": "Holiday",
      "idf_order": 17
    },
    "Presidents Day": {
      "start_date": "3rd Monday in February",
      "duration": 1,
      "special_day_type": "Holiday",
      "idf_order": 18
    },
    "Memorial Day": {
      "start_date": "Last Monday in May",
      "duration": 1,
      "special_day_type": "Holiday",
      "idf_order": 19
    },
    "Labor Day": {
      "start_date": "1st Monday in September",
      "duration": 1,
      "special_day_type": "Holiday",
      "idf_order": 20
    },
    "Columbus Day": {
      "start_date": "2nd Monday in October",
      "duration": 1,
      "special_day_type": "Holiday",
      "idf_order": 21
    },
    "Thanksgiving": {
      "start_date": "4th Thursday in November",
      "duration": 1,
      "special_day_type": "Holiday",
      "idf_order": 22
    }
  },
  "RunPeriodControl:DaylightSavingTime": {
    "RunPeriodControl:DaylightSavingTime 1": {
      "start_date": "1st Sunday in April",
      "end_date": "Last Sunday in October",
      "idf_order": 23
    }
  },
  "Site:Location": {
    "OKLAHOMA_CITY_OK_USA TMY2-13967": {
      "latitude": 35.4,
      "longitude": -97.6,
      "time_zone": -6.0,
      "elevation": 397.0,
      "idf_order": 24
    }
  },
  "SizingPeriod:DesignDay": {
    "OKLAHOMA_CITY_OK_USA Heating 99.6% Conditions": {
      "month": 1,
      "day_of_month": 21,
      "day_type": "WinterDesignDay",
      "maximum_dry_bulb_temperature": -12.6,
      "daily_dry_bulb_temperature_range": 0.0,
      "dry_bulb_temperature_range_modifier_type": "",
      "dry_bulb_temperature_range_modifier_day_schedule_name": "",
      "humidity_condition_type": "Wetbulb",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": -12.6,
      "humidity_condition_day_schedule_name": "",
      "humidity_ratio_at_maximum_dry_bulb": "",
      "enthalpy_at_maximum_dry_bulb": "",
      "daily_wet_bulb_temperature_range": "",
      "barometric_pressure": 96645.77,
      "wind_speed": 6.9,
      "wind_direction": 360.0,
      "rain_indicator": "No",
      "snow_indicator": "No",
      "daylight_saving_time_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "beam_solar_day_schedule_name": "",
      "diffuse_solar_day_schedule_name": "",
      "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": "",
      "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": "",
      "sky_clearness": 0.0,
      "idf_order": 25
    },
    "OKLAHOMA_CITY_OK_USA Cooling .4% Conditions WB=>MDB": {
      "month": 7,
      "day_of_month": 21,
      "day_type": "SummerDesignDay",
      "maximum_dry_bulb_temperature": 32.8,
      "daily_dry_bulb_temperature_range": 11.7,
      "dry_bulb_temperature_range_modifier_type": "",
      "dry_bulb_temperature_range_modifier_day_schedule_name": "",
      "humidity_condition_type": "Wetbulb",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": 24.9,
      "humidity_condition_day_schedule_name": "",
      "humidity_ratio_at_maximum_dry_bulb": "",
      "enthalpy_at_maximum_dry_bulb": "",
      "daily_wet_bulb_temperature_range": "",
      "barometric_pressure": 96645.77,
      "wind_speed": 0.0,
      "wind_direction": 0.0,
      "rain_indicator": "No",
      "snow_indicator": "No",
      "daylight_saving_time_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "beam_solar_day_schedule_name": "",
      "diffuse_solar_day_schedule_name": "",
      "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": "",
      "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": "",
      "sky_clearness": 1.0,
      "idf_order": 26
    }
  },
  "Site:GroundTemperature:BuildingSurface": {
    "Site:GroundTemperature:BuildingSurface 1": {
      "january_ground_temperature": 20.03,
      "february_ground_temperature": 20.05,
      "march_ground_temperature": 20.08,
      "april_ground_temperature": 20.1,
      "may_ground_temperature": 20.18,
      "june_ground_temperature": 20.23,
      "july_ground_temperature": 20.22,
      "august_ground_temperature": 20.19,
      "september_ground_temperature": 20.26,
      "october_ground_temperature": 20.25,
      "november_ground_temperature": 20.23,
      "december_ground_temperature": 20.2,
      "idf_order": 27
    }
  },
  "Site:WaterMainsTemperature": {
    "Site:WaterMainsTemperature 1": {
      "calculation_method": "CORRELATION",
      "temperature_schedule_name": "",
      "annual_average_outdoor_air_temperature": 15.03,
      "maximum_difference_in_monthly_average_outdoor_air_temperatures": 28.2,
      "idf_order": 28
    }
  },
  "ScheduleTypeLimits": {
    "Any Number": {
      "idf_order": 29
    },
    "Fraction": {
      "lower_limit_value": 0.0,
      "upper_limit_value": 1.0,
      "numeric_type": "CONTINUOUS",
      "idf_order": 30
    },
    "Temperature": {
      "lower_limit_value": -60,
      "upper_limit_value": 200,
      "numeric_type": "CONTINUOUS",
      "unit_type": "Temperature",
      "idf_order": 31
    },
    "On/Off": {
      "lower_limit_value": 0,
      "upper_limit_value": 1,
      "numeric_type": "DISCRETE",
      "idf_order": 32
    },
    "Control Type": {
      "lower_limit_value": 0,
      "upper_limit_value": 4,
      "numeric_type": "DISCRETE",
      "idf_order": 33
    },
    "Humidity": {
      "lower_limit_value": 10,
      "upper_limit_value": 90,
      "numeric_type": "CONTINUOUS",
      "idf_order": 34
    },
    "Number": {
      "idf_order": 35
    }
  },
  "Schedule:Compact": {
    "ALWAYS_ON": {
      "schedule_type_limits_name": "On/Off",
      "idf_order": 36,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1"
        }
      ]
    },
    "WORK_EFF_SCH": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 37,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0"
        }
      ]
    },
    "AIR_VELO_SCH": {
      "schedule_type_limits_name": "Any Number",
      "idf_order": 38,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.2"
        }
      ]
    },
    "CLOTHING_SCH": {
      "schedule_type_limits_name": "Any Number",
      "idf_order": 39,
      "data": [
        {
          "field": "Through: 04/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.1"
        },
        {
          "field": "Through: 09/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.6"
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.1"
        }
      ]
    },
    "PlantOnSched": {
      "schedule_type_limits_name": "Any Number",
      "idf_order": 40,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1"
        }
      ]
    },
    "Dual Zone Control Type Sched": {
      "schedule_type_limits_name": "Control Type",
      "idf_order": 41,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "4"
        }
      ]
    },
    "Hours_of_operation": {
      "schedule_type_limits_name": "On/Off",
      "idf_order": 42,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": "0"
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": "1"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0"
        },
        {
          "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0"
        }
      ]
    },
    "HVACOperationSchd": {
      "schedule_type_limits_name": "On/Off",
      "idf_order": 43,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": "0"
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": "1"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0"
        },
        {
          "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0"
        }
      ]
    },
    "HTGSETP_SCH": {
      "schedule_type_limits_name": "Temperature",
      "idf_order": 44,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "13"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "21"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": "13"
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": "21"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "13"
        },
        {
          "field": "For: WeekEnds Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "13"
        }
      ]
    },
    "CLGSETP_SCH": {
      "schedule_type_limits_name": "Temperature",
      "idf_order": 45,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "24"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "33"
        },
        {
          "field": "For: WeekEnds"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "33"
        },
        {
          "field": "For: Weekdays Holidays AllOtherDays"
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": "33"
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": "24"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "33"
        }
      ]
    },
    "MinOA_Sched": {
      "schedule_type_limits_name": "On/Off",
      "idf_order": 46,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1"
        }
      ]
    },
    "BLDG_LIGHT_SCH": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 47,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": "0"
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": "0.943"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0"
        },
        {
          "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0"
        }
      ]
    },
    "BLDG_EQUIP_SCH": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 48,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": "0.1"
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": "0.95"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.1"
        },
        {
          "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.1"
        }
      ]
    },
    "BLDG_OCC_SCH": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 49,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": "0"
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": "0.95"
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": "0.5"
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": "0.95"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0"
        },
        {
          "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0"
        }
      ]
    },
    "INFIL_SCH": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 50,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1"
        }
      ]
    },
    "ACTIVITY_SCH": {
      "schedule_type_limits_name": "Any Number",
      "idf_order": 51,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "140"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_1SHW_DEFAULT Latent fract sched": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 52,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.05"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_1SHW_DEFAULT Sensible fract sched": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 53,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.2"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_1SHW_DEFAULT Temp Sched": {
      "schedule_type_limits_name": "Temperature",
      "idf_order": 54,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "40"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_1SHW_DEFAULTHot Supply Temp Sched": {
      "schedule_type_limits_name": "Temperature",
      "idf_order": 55,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "55"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2SHW_DEFAULT Latent fract sched": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 56,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.05"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2SHW_DEFAULT Sensible fract sched": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 57,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.2"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2SHW_DEFAULT Temp Sched": {
      "schedule_type_limits_name": "Temperature",
      "idf_order": 58,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "40"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2SHW_DEFAULTHot Supply Temp Sched": {
      "schedule_type_limits_name": "Temperature",
      "idf_order": 59,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "55"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3SHW_DEFAULT Latent fract sched": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 60,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.05"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3SHW_DEFAULT Sensible fract sched": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 61,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.2"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3SHW_DEFAULT Temp Sched": {
      "schedule_type_limits_name": "Temperature",
      "idf_order": 62,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "40"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3SHW_DEFAULTHot Supply Temp Sched": {
      "schedule_type_limits_name": "Temperature",
      "idf_order": 63,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "55"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4SHW_DEFAULT Latent fract sched": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 64,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.05"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4SHW_DEFAULT Sensible fract sched": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 65,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.2"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4SHW_DEFAULT Temp Sched": {
      "schedule_type_limits_name": "Temperature",
      "idf_order": 66,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "40"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4SHW_DEFAULTHot Supply Temp Sched": {
      "schedule_type_limits_name": "Temperature",
      "idf_order": 67,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "55"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5SHW_DEFAULT Latent fract sched": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 68,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.05"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5SHW_DEFAULT Sensible fract sched": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 69,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.2"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5SHW_DEFAULT Temp Sched": {
      "schedule_type_limits_name": "Temperature",
      "idf_order": 70,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "40"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5SHW_DEFAULTHot Supply Temp Sched": {
      "schedule_type_limits_name": "Temperature",
      "idf_order": 71,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "55"
        }
      ]
    },
    "SHWSys1-Loop-Temp-Schedule": {
      "schedule_type_limits_name": "Temperature",
      "idf_order": 72,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "55"
        }
      ]
    },
    "SHWSys1 Water Heater Setpoint Temperature Schedule": {
      "schedule_type_limits_name": "Temperature",
      "idf_order": 73,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "60.0"
        }
      ]
    },
    "SHWSys1 Water Heater Ambient Temperature Schedule": {
      "schedule_type_limits_name": "Temperature",
      "idf_order": 74,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "22.0"
        }
      ]
    },
    "ReliantEnergySeasonSched": {
      "schedule_type_limits_name": "number",
      "idf_order": 75,
      "data": [
        {
          "field": "Through: 4/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1"
        },
        {
          "field": "Through: 10/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "3"
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1"
        }
      ]
    }
  },
  "WindowMaterial:Glazing": {
    "Theoretical Glass [23]": {
      "optical_data_type": "SpectralAverage",
      "window_glass_spectral_data_set_name": "",
      "thickness": 0.003,
      "solar_transmittance_at_normal_incidence": 0.5531,
      "front_side_solar_reflectance_at_normal_incidence": 0.3969,
      "back_side_solar_reflectance_at_normal_incidence": 0.3969,
      "visible_transmittance_at_normal_incidence": 0.6041,
      "front_side_visible_reflectance_at_normal_incidence": 0.3459,
      "back_side_visible_reflectance_at_normal_incidence": 0.3459,
      "infrared_transmittance_at_normal_incidence": 0.0,
      "front_side_infrared_hemispherical_emissivity": 0.85,
      "back_side_infrared_hemispherical_emissivity": 0.85,
      "conductivity": 2.3904,
      "idf_order": 76
    },
    "Theoretical Glass [24]": {
      "optical_data_type": "SpectralAverage",
      "window_glass_spectral_data_set_name": "",
      "thickness": 0.003,
      "solar_transmittance_at_normal_incidence": 0.6483,
      "front_side_solar_reflectance_at_normal_incidence": 0.3017,
      "back_side_solar_reflectance_at_normal_incidence": 0.3017,
      "visible_transmittance_at_normal_incidence": 0.7094,
      "front_side_visible_reflectance_at_normal_incidence": 0.2406,
      "back_side_visible_reflectance_at_normal_incidence": 0.2406,
      "infrared_transmittance_at_normal_incidence": 0.0,
      "front_side_infrared_hemispherical_emissivity": 0.85,
      "back_side_infrared_hemispherical_emissivity": 0.85,
      "conductivity": 2.4179,
      "idf_order": 77
    },
    "Theoretical Glass [8]": {
      "optical_data_type": "SpectralAverage",
      "window_glass_spectral_data_set_name": "",
      "thickness": 0.003,
      "solar_transmittance_at_normal_incidence": 0.348,
      "front_side_solar_reflectance_at_normal_incidence": 0.602,
      "back_side_solar_reflectance_at_normal_incidence": 0.602,
      "visible_transmittance_at_normal_incidence": 0.3763,
      "front_side_visible_reflectance_at_normal_incidence": 0.5737,
      "back_side_visible_reflectance_at_normal_incidence": 0.5737,
      "infrared_transmittance_at_normal_incidence": 0.0,
      "front_side_infrared_hemispherical_emissivity": 0.999,
      "back_side_infrared_hemispherical_emissivity": 0.999,
      "conductivity": 2.2444,
      "idf_order": 78
    },
    "Std Clear Acrylic Plastic": {
      "optical_data_type": "SpectralAverage",
      "window_glass_spectral_data_set_name": "",
      "thickness": 0.003,
      "solar_transmittance_at_normal_incidence": 0.92,
      "front_side_solar_reflectance_at_normal_incidence": 0.05,
      "back_side_solar_reflectance_at_normal_incidence": 0.05,
      "visible_transmittance_at_normal_incidence": 0.92,
      "front_side_visible_reflectance_at_normal_incidence": 0.05,
      "back_side_visible_reflectance_at_normal_incidence": 0.05,
      "infrared_transmittance_at_normal_incidence": 0.0,
      "front_side_infrared_hemispherical_emissivity": 0.9,
      "back_side_infrared_hemispherical_emissivity": 0.9,
      "conductivity": 0.9,
      "idf_order": 79
    },
    "Std Diffusing Acrylic Plastic": {
      "optical_data_type": "SpectralAverage",
      "window_glass_spectral_data_set_name": "",
      "thickness": 0.0022,
      "solar_transmittance_at_normal_incidence": 0.9,
      "front_side_solar_reflectance_at_normal_incidence": 0.08,
      "back_side_solar_reflectance_at_normal_incidence": 0.08,
      "visible_transmittance_at_normal_incidence": 0.9,
      "front_side_visible_reflectance_at_normal_incidence": 0.08,
      "back_side_visible_reflectance_at_normal_incidence": 0.08,
      "infrared_transmittance_at_normal_incidence": 0.0,
      "front_side_infrared_hemispherical_emissivity": 0.9,
      "back_side_infrared_hemispherical_emissivity": 0.9,
      "conductivity": 0.9,
      "idf_order": 80
    }
  },
  "WindowMaterial:Gas": {
    "AIR 6MM": {
      "gas_type": "Air",
      "thickness": 0.0063,
      "idf_order": 81
    }
  },
  "Material": {
    "Roof Membrane": {
      "roughness": "VeryRough",
      "thickness": 0.0095,
      "conductivity": 0.16,
      "density": 1121.29,
      "specific_heat": 1460.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7,
      "idf_order": 82
    },
    "Roof Insulation": {
      "roughness": "MediumRough",
      "thickness": 0.125,
      "conductivity": 0.049,
      "density": 265.0,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7,
      "idf_order": 83
    },
    "Metal Decking": {
      "roughness": "MediumSmooth",
      "thickness": 0.0015,
      "conductivity": 45.006,
      "density": 7680.0,
      "specific_heat": 418.4,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.3,
      "idf_order": 84
    },
    "GP01 1/2 GYPSUM": {
      "roughness": "Smooth",
      "thickness": 0.0127,
      "conductivity": 0.16,
      "density": 800.0,
      "specific_heat": 1090.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.5,
      "idf_order": 85
    },
    "Wall Insulation [2]": {
      "roughness": "MediumRough",
      "thickness": 0.0376,
      "conductivity": 0.045,
      "density": 265.0,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7,
      "idf_order": 86
    },
    "1/2IN Gypsum": {
      "roughness": "Smooth",
      "thickness": 0.0127,
      "conductivity": 0.16,
      "density": 784.9,
      "specific_heat": 830.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.92,
      "visible_absorptance": 0.92,
      "idf_order": 87
    },
    "MAT-CC05 8 HW CONCRETE": {
      "roughness": "Rough",
      "thickness": 0.2032,
      "conductivity": 1.311,
      "density": 2240.0,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7,
      "idf_order": 88
    },
    "Floor Insulation [2]": {
      "roughness": "MediumRough",
      "thickness": 0.0503,
      "conductivity": 0.045,
      "density": 265.0,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7,
      "idf_order": 89
    },
    "1/2IN Gypsum Top": {
      "roughness": "Smooth",
      "thickness": 0.0127,
      "conductivity": 0.16,
      "density": 784.9,
      "specific_heat": 830.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.92,
      "visible_absorptance": 0.92,
      "idf_order": 90
    },
    "AtticFloor Insulation": {
      "roughness": "MediumRough",
      "thickness": 0.2379,
      "conductivity": 0.049,
      "density": 265.0,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7,
      "idf_order": 91
    },
    "1/2IN Gypsum Bottom": {
      "roughness": "Smooth",
      "thickness": 0.0127,
      "conductivity": 0.16,
      "density": 784.9,
      "specific_heat": 830.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.92,
      "visible_absorptance": 0.92,
      "idf_order": 92
    },
    "Std Wood 6inch": {
      "roughness": "MediumSmooth",
      "thickness": 0.15,
      "conductivity": 0.12,
      "density": 540.0,
      "specific_heat": 1210,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7,
      "idf_order": 93
    },
    "Std 1.5  MW CONCRETE": {
      "roughness": "Rough",
      "thickness": 0.038,
      "conductivity": 0.858,
      "density": 1968,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7,
      "idf_order": 94
    },
    "Std AC02": {
      "roughness": "MediumSmooth",
      "thickness": 0.0127,
      "conductivity": 0.057,
      "density": 288.0,
      "specific_heat": 1339.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.2,
      "idf_order": 95
    },
    "Std MAT-CC05 4  MW CONCRETE": {
      "roughness": "Rough",
      "thickness": 0.1,
      "conductivity": 0.858,
      "density": 1968,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.2,
      "idf_order": 96
    },
    "Std Very High Reflectivity Surface": {
      "roughness": "Smooth",
      "thickness": 0.0005,
      "conductivity": 237,
      "density": 2702,
      "specific_heat": 903,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.05,
      "visible_absorptance": 0.05,
      "idf_order": 97
    },
    "Std PW05": {
      "roughness": "MediumSmooth",
      "thickness": 0.019099999,
      "conductivity": 0.115,
      "density": 545.0,
      "specific_heat": 1213.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.78,
      "visible_absorptance": 0.78,
      "idf_order": 98
    },
    "Std Steel_Brown_Regular": {
      "roughness": "Smooth",
      "thickness": 0.0015,
      "conductivity": 44.9696,
      "density": 7689.0,
      "specific_heat": 418.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.92,
      "visible_absorptance": 0.92,
      "idf_order": 99
    },
    "Std Steel_Brown_Cool": {
      "roughness": "Smooth",
      "thickness": 0.0015,
      "conductivity": 44.9696,
      "density": 7689.0,
      "specific_heat": 418.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.73,
      "visible_absorptance": 0.73,
      "idf_order": 100
    }
  },
  "Material:NoMass": {
    "MAT-SHEATH": {
      "roughness": "Rough",
      "thermal_resistance": 0.3626,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7,
      "idf_order": 101
    },
    "CP02 CARPET PAD": {
      "roughness": "VeryRough",
      "thermal_resistance": 0.2165,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.8,
      "idf_order": 102
    },
    "Std CP02 CARPET PAD": {
      "roughness": "VeryRough",
      "thermal_resistance": 0.21648,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.8,
      "idf_order": 103
    }
  },
  "Construction": {
    "InteriorFurnishings": {
      "outside_layer": "Std Wood 6inch",
      "idf_order": 104
    },
    "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_south_window": {
      "outside_layer": "Theoretical Glass [23]",
      "layer_2": "AIR 6MM",
      "layer_3": "Theoretical Glass [23]",
      "idf_order": 105
    },
    "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_east_window": {
      "outside_layer": "Theoretical Glass [23]",
      "layer_2": "AIR 6MM",
      "layer_3": "Theoretical Glass [23]",
      "idf_order": 106
    },
    "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_north_window": {
      "outside_layer": "Theoretical Glass [24]",
      "layer_2": "AIR 6MM",
      "layer_3": "Theoretical Glass [24]",
      "idf_order": 107
    },
    "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_west_window": {
      "outside_layer": "Theoretical Glass [23]",
      "layer_2": "AIR 6MM",
      "layer_3": "Theoretical Glass [23]",
      "idf_order": 108
    },
    "ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof": {
      "outside_layer": "Roof Membrane",
      "layer_2": "Roof Insulation",
      "layer_3": "Metal Decking",
      "idf_order": 109
    },
    "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall": {
      "outside_layer": "GP01 1/2 GYPSUM",
      "layer_2": "GP01 1/2 GYPSUM",
      "idf_order": 110
    },
    "ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall": {
      "outside_layer": "MAT-SHEATH",
      "layer_2": "Wall Insulation [2]",
      "layer_3": "1/2IN Gypsum",
      "idf_order": 111
    },
    "ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab": {
      "outside_layer": "MAT-CC05 8 HW CONCRETE",
      "layer_2": "CP02 CARPET PAD",
      "idf_order": 112
    }
  },
  "ComponentCost:LineItem": {
    "Interior Furnishings": {
      "type": "",
      "line_item_type": "Construction",
      "item_name": "InteriorFurnishings",
      "object_end_use_key": "",
      "cost_per_each": "",
      "cost_per_area": 1,
      "cost_per_unit_of_output_capacity": "",
      "cost_per_unit_of_output_capacity_per_cop": "",
      "cost_per_volume": "",
      "cost_per_volume_rate": "",
      "cost_per_energy_per_temperature_difference": "",
      "idf_order": 113
    },
    "south:ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_south_window": {
      "type": "",
      "line_item_type": "CONSTRUCTION",
      "item_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_south_window",
      "object_end_use_key": "",
      "cost_per_each": "",
      "cost_per_area": 193.81,
      "cost_per_unit_of_output_capacity": "",
      "cost_per_unit_of_output_capacity_per_cop": "",
      "cost_per_volume": "",
      "cost_per_volume_rate": "",
      "cost_per_energy_per_temperature_difference": "",
      "quantity": "",
      "idf_order": 114
    },
    "east:ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_east_window": {
      "type": "",
      "line_item_type": "CONSTRUCTION",
      "item_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_east_window",
      "object_end_use_key": "",
      "cost_per_each": "",
      "cost_per_area": 193.81,
      "cost_per_unit_of_output_capacity": "",
      "cost_per_unit_of_output_capacity_per_cop": "",
      "cost_per_volume": "",
      "cost_per_volume_rate": "",
      "cost_per_energy_per_temperature_difference": "",
      "quantity": "",
      "idf_order": 115
    },
    "north:ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_north_window": {
      "type": "",
      "line_item_type": "CONSTRUCTION",
      "item_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_north_window",
      "object_end_use_key": "",
      "cost_per_each": "",
      "cost_per_area": 191.81,
      "cost_per_unit_of_output_capacity": "",
      "cost_per_unit_of_output_capacity_per_cop": "",
      "cost_per_volume": "",
      "cost_per_volume_rate": "",
      "cost_per_energy_per_temperature_difference": "",
      "quantity": "",
      "idf_order": 116
    },
    "west:ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_west_window": {
      "type": "",
      "line_item_type": "CONSTRUCTION",
      "item_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_west_window",
      "object_end_use_key": "",
      "cost_per_each": "",
      "cost_per_area": 193.81,
      "cost_per_unit_of_output_capacity": "",
      "cost_per_unit_of_output_capacity_per_cop": "",
      "cost_per_volume": "",
      "cost_per_volume_rate": "",
      "cost_per_energy_per_temperature_difference": "",
      "quantity": "",
      "idf_order": 117
    },
    "roofs:ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof": {
      "type": "",
      "line_item_type": "CONSTRUCTION",
      "item_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof",
      "object_end_use_key": "",
      "cost_per_each": "",
      "cost_per_area": 26.58,
      "cost_per_unit_of_output_capacity": "",
      "cost_per_unit_of_output_capacity_per_cop": "",
      "cost_per_volume": "",
      "cost_per_volume_rate": "",
      "cost_per_energy_per_temperature_difference": "",
      "quantity": "",
      "idf_order": 118
    },
    "int-walls:ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall": {
      "type": "",
      "line_item_type": "CONSTRUCTION",
      "item_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
      "object_end_use_key": "",
      "cost_per_each": "",
      "cost_per_area": 1.0,
      "cost_per_unit_of_output_capacity": "",
      "cost_per_unit_of_output_capacity_per_cop": "",
      "cost_per_volume": "",
      "cost_per_volume_rate": "",
      "cost_per_energy_per_temperature_difference": "",
      "quantity": "",
      "idf_order": 119
    },
    "ext-walls:ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall": {
      "type": "",
      "line_item_type": "CONSTRUCTION",
      "item_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall",
      "object_end_use_key": "",
      "cost_per_each": "",
      "cost_per_area": 39.26,
      "cost_per_unit_of_output_capacity": "",
      "cost_per_unit_of_output_capacity_per_cop": "",
      "cost_per_volume": "",
      "cost_per_volume_rate": "",
      "cost_per_energy_per_temperature_difference": "",
      "quantity": "",
      "idf_order": 120
    },
    "ext-slab:ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab": {
      "type": "",
      "line_item_type": "CONSTRUCTION",
      "item_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab",
      "object_end_use_key": "",
      "cost_per_each": "",
      "cost_per_area": 24.86,
      "cost_per_unit_of_output_capacity": "",
      "cost_per_unit_of_output_capacity_per_cop": "",
      "cost_per_volume": "",
      "cost_per_volume_rate": "",
      "cost_per_energy_per_temperature_difference": "",
      "quantity": "",
      "idf_order": 121
    },
    "LIGHTING EQUIP:ZN_1_FLR_1_SEC_1": {
      "type": "",
      "line_item_type": "LIGHTS",
      "item_name": "ZN_1_FLR_1_SEC_1",
      "object_end_use_key": "",
      "cost_per_each": "",
      "cost_per_area": "",
      "cost_per_unit_of_output_capacity": 1.0,
      "cost_per_unit_of_output_capacity_per_cop": "",
      "cost_per_volume": "",
      "cost_per_volume_rate": "",
      "cost_per_energy_per_temperature_difference": "",
      "quantity": "",
      "idf_order": 122
    },
    "LIGHTING EQUIP:ZN_1_FLR_1_SEC_2": {
      "type": "",
      "line_item_type": "LIGHTS",
      "item_name": "ZN_1_FLR_1_SEC_2",
      "object_end_use_key": "",
      "cost_per_each": "",
      "cost_per_area": "",
      "cost_per_unit_of_output_capacity": 1.0,
      "cost_per_unit_of_output_capacity_per_cop": "",
      "cost_per_volume": "",
      "cost_per_volume_rate": "",
      "cost_per_energy_per_temperature_difference": "",
      "quantity": "",
      "idf_order": 123
    },
    "LIGHTING EQUIP:ZN_1_FLR_1_SEC_3": {
      "type": "",
      "line_item_type": "LIGHTS",
      "item_name": "ZN_1_FLR_1_SEC_3",
      "object_end_use_key": "",
      "cost_per_each": "",
      "cost_per_area": "",
      "cost_per_unit_of_output_capacity": 1.0,
      "cost_per_unit_of_output_capacity_per_cop": "",
      "cost_per_volume": "",
      "cost_per_volume_rate": "",
      "cost_per_energy_per_temperature_difference": "",
      "quantity": "",
      "idf_order": 124
    },
    "LIGHTING EQUIP:ZN_1_FLR_1_SEC_4": {
      "type": "",
      "line_item_type": "LIGHTS",
      "item_name": "ZN_1_FLR_1_SEC_4",
      "object_end_use_key": "",
      "cost_per_each": "",
      "cost_per_area": "",
      "cost_per_unit_of_output_capacity": 1.0,
      "cost_per_unit_of_output_capacity_per_cop": "",
      "cost_per_volume": "",
      "cost_per_volume_rate": "",
      "cost_per_energy_per_temperature_difference": "",
      "quantity": "",
      "idf_order": 125
    },
    "LIGHTING EQUIP:ZN_1_FLR_1_SEC_5": {
      "type": "",
      "line_item_type": "LIGHTS",
      "item_name": "ZN_1_FLR_1_SEC_5",
      "object_end_use_key": "",
      "cost_per_each": "",
      "cost_per_area": "",
      "cost_per_unit_of_output_capacity": 1.0,
      "cost_per_unit_of_output_capacity_per_cop": "",
      "cost_per_volume": "",
      "cost_per_volume_rate": "",
      "cost_per_energy_per_temperature_difference": "",
      "quantity": "",
      "idf_order": 126
    },
    "PV:ZN_1_FLR_1_SEC_1_Ceiling": {
      "type": "",
      "line_item_type": "Generator:Photovoltaic",
      "item_name": "PV:ZN_1_FLR_1_SEC_1_Ceiling",
      "object_end_use_key": "",
      "cost_per_each": "",
      "cost_per_area": "",
      "cost_per_unit_of_output_capacity": 9000.0,
      "cost_per_unit_of_output_capacity_per_cop": "",
      "cost_per_volume": "",
      "cost_per_volume_rate": "",
      "cost_per_energy_per_temperature_difference": "",
      "quantity": "",
      "idf_order": 127
    },
    "PV:ZN_1_FLR_1_SEC_2_Ceiling": {
      "type": "",
      "line_item_type": "Generator:Photovoltaic",
      "item_name": "PV:ZN_1_FLR_1_SEC_2_Ceiling",
      "object_end_use_key": "",
      "cost_per_each": "",
      "cost_per_area": "",
      "cost_per_unit_of_output_capacity": 9000.0,
      "cost_per_unit_of_output_capacity_per_cop": "",
      "cost_per_volume": "",
      "cost_per_volume_rate": "",
      "cost_per_energy_per_temperature_difference": "",
      "quantity": "",
      "idf_order": 128
    },
    "PV:ZN_1_FLR_1_SEC_3_Ceiling": {
      "type": "",
      "line_item_type": "Generator:Photovoltaic",
      "item_name": "PV:ZN_1_FLR_1_SEC_3_Ceiling",
      "object_end_use_key": "",
      "cost_per_each": "",
      "cost_per_area": "",
      "cost_per_unit_of_output_capacity": 9000.0,
      "cost_per_unit_of_output_capacity_per_cop": "",
      "cost_per_volume": "",
      "cost_per_volume_rate": "",
      "cost_per_energy_per_temperature_difference": "",
      "quantity": "",
      "idf_order": 129
    },
    "PV:ZN_1_FLR_1_SEC_4_Ceiling": {
      "type": "",
      "line_item_type": "Generator:Photovoltaic",
      "item_name": "PV:ZN_1_FLR_1_SEC_4_Ceiling",
      "object_end_use_key": "",
      "cost_per_each": "",
      "cost_per_area": "",
      "cost_per_unit_of_output_capacity": 9000.0,
      "cost_per_unit_of_output_capacity_per_cop": "",
      "cost_per_volume": "",
      "cost_per_volume_rate": "",
      "cost_per_energy_per_temperature_difference": "",
      "quantity": "",
      "idf_order": 130
    },
    "PV:ZN_1_FLR_1_SEC_5_Ceiling": {
      "type": "",
      "line_item_type": "Generator:Photovoltaic",
      "item_name": "PV:ZN_1_FLR_1_SEC_5_Ceiling",
      "object_end_use_key": "",
      "cost_per_each": "",
      "cost_per_area": "",
      "cost_per_unit_of_output_capacity": 9000.0,
      "cost_per_unit_of_output_capacity_per_cop": "",
      "cost_per_volume": "",
      "cost_per_volume_rate": "",
      "cost_per_energy_per_temperature_difference": "",
      "quantity": "",
      "idf_order": 131
    }
  },
  "Zone": {
    "ZN_1_FLR_1_SEC_1": {
      "direction_of_relative_north": 0.0,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0,
      "type": 1,
      "multiplier": 1.0,
      "ceiling_height": 5.0088,
      "volume": 393.3855,
      "floor_area": "autocalculate",
      "zone_inside_convection_algorithm": "",
      "zone_outside_convection_algorithm": "",
      "part_of_total_floor_area": "YES",
      "idf_order": 132
    },
    "ZN_1_FLR_1_SEC_2": {
      "direction_of_relative_north": 0.0,
      "x_origin": 21.7558,
      "y_origin": 0.0,
      "z_origin": 0.0,
      "type": 1,
      "multiplier": 1.0,
      "ceiling_height": 5.0088,
      "volume": 305.9154,
      "floor_area": "autocalculate",
      "zone_inside_convection_algorithm": "",
      "zone_outside_convection_algorithm": "",
      "part_of_total_floor_area": "YES",
      "idf_order": 133
    },
    "ZN_1_FLR_1_SEC_3": {
      "direction_of_relative_north": 0.0,
      "x_origin": 4.57,
      "y_origin": 13.3645,
      "z_origin": 0.0,
      "type": 1,
      "multiplier": 1.0,
      "ceiling_height": 5.0088,
      "volume": 393.3855,
      "floor_area": "autocalculate",
      "zone_inside_convection_algorithm": "",
      "zone_outside_convection_algorithm": "",
      "part_of_total_floor_area": "YES",
      "idf_order": 134
    },
    "ZN_1_FLR_1_SEC_4": {
      "direction_of_relative_north": 0.0,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0,
      "type": 1,
      "multiplier": 1.0,
      "ceiling_height": 5.0088,
      "volume": 305.9154,
      "floor_area": "autocalculate",
      "zone_inside_convection_algorithm": "",
      "zone_outside_convection_algorithm": "",
      "part_of_total_floor_area": "YES",
      "idf_order": 135
    },
    "ZN_1_FLR_1_SEC_5": {
      "direction_of_relative_north": 0.0,
      "x_origin": 4.57,
      "y_origin": 4.57,
      "z_origin": 0.0,
      "type": 1,
      "multiplier": 1.0,
      "ceiling_height": 5.0088,
      "volume": 555.724,
      "floor_area": "autocalculate",
      "zone_inside_convection_algorithm": "",
      "zone_outside_convection_algorithm": "",
      "part_of_total_floor_area": "YES",
      "idf_order": 136
    }
  },
  "BuildingSurface:Detailed": {
    "ZN_1_FLR_1_SEC_1_Wall_1": {
      "surface_type": "wall",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall",
      "zone_name": "ZN_1_FLR_1_SEC_1",
      "space_name": "",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 137,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 21.756,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 21.756,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_1_Wall_2": {
      "surface_type": "wall",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
      "zone_name": "ZN_1_FLR_1_SEC_1",
      "space_name": "",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_2_Wall_4",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 138,
      "vertices": [
        {
          "vertex_x_coordinate": 21.756,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 21.756,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 17.186,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 17.186,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_1_Wall_3": {
      "surface_type": "wall",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
      "zone_name": "ZN_1_FLR_1_SEC_1",
      "space_name": "",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_5_Wall_1",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 139,
      "vertices": [
        {
          "vertex_x_coordinate": 17.186,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 17.186,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_1_Wall_4": {
      "surface_type": "wall",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
      "zone_name": "ZN_1_FLR_1_SEC_1",
      "space_name": "",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_4_Wall_1",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 140,
      "vertices": [
        {
          "vertex_x_coordinate": 4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_1_Floor": {
      "surface_type": "floor",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab",
      "zone_name": "ZN_1_FLR_1_SEC_1",
      "space_name": "",
      "outside_boundary_condition": "Ground",
      "outside_boundary_condition_object": "",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 141,
      "vertices": [
        {
          "vertex_x_coordinate": 4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 17.186,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 21.756,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ]
    },
    "ZN_1_FLR_1_SEC_1_Ceiling": {
      "surface_type": "ceiling",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof",
      "zone_name": "ZN_1_FLR_1_SEC_1",
      "space_name": "",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 142,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 21.756,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 17.186,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2_Wall_1": {
      "surface_type": "wall",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall",
      "zone_name": "ZN_1_FLR_1_SEC_2",
      "space_name": "",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 143,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 17.935,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 17.935,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2_Wall_2": {
      "surface_type": "wall",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
      "zone_name": "ZN_1_FLR_1_SEC_2",
      "space_name": "",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_3_Wall_2",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 144,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 17.935,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 17.935,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": -4.57,
          "vertex_y_coordinate": 13.365,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": -4.57,
          "vertex_y_coordinate": 13.365,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2_Wall_3": {
      "surface_type": "wall",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
      "zone_name": "ZN_1_FLR_1_SEC_2",
      "space_name": "",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_5_Wall_2",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 145,
      "vertices": [
        {
          "vertex_x_coordinate": -4.57,
          "vertex_y_coordinate": 13.365,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": -4.57,
          "vertex_y_coordinate": 13.365,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": -4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": -4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2_Wall_4": {
      "surface_type": "wall",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
      "zone_name": "ZN_1_FLR_1_SEC_2",
      "space_name": "",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_1_Wall_2",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 146,
      "vertices": [
        {
          "vertex_x_coordinate": -4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": -4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2_Floor": {
      "surface_type": "floor",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab",
      "zone_name": "ZN_1_FLR_1_SEC_2",
      "space_name": "",
      "outside_boundary_condition": "Ground",
      "outside_boundary_condition_object": "",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 147,
      "vertices": [
        {
          "vertex_x_coordinate": -4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": -4.57,
          "vertex_y_coordinate": 13.365,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 17.935,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2_Ceiling": {
      "surface_type": "ceiling",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof",
      "zone_name": "ZN_1_FLR_1_SEC_2",
      "space_name": "",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 148,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 17.935,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": -4.57,
          "vertex_y_coordinate": 13.365,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": -4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3_Wall_1": {
      "surface_type": "wall",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
      "zone_name": "ZN_1_FLR_1_SEC_3",
      "space_name": "",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_5_Wall_3",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 149,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 12.616,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 12.616,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3_Wall_2": {
      "surface_type": "wall",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
      "zone_name": "ZN_1_FLR_1_SEC_3",
      "space_name": "",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_2_Wall_2",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 150,
      "vertices": [
        {
          "vertex_x_coordinate": 12.616,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 12.616,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 17.186,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 17.186,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3_Wall_3": {
      "surface_type": "wall",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall",
      "zone_name": "ZN_1_FLR_1_SEC_3",
      "space_name": "",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 151,
      "vertices": [
        {
          "vertex_x_coordinate": 17.186,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 17.186,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": -4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": -4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3_Wall_4": {
      "surface_type": "wall",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
      "zone_name": "ZN_1_FLR_1_SEC_3",
      "space_name": "",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_4_Wall_3",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 152,
      "vertices": [
        {
          "vertex_x_coordinate": -4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": -4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3_Floor": {
      "surface_type": "floor",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab",
      "zone_name": "ZN_1_FLR_1_SEC_3",
      "space_name": "",
      "outside_boundary_condition": "Ground",
      "outside_boundary_condition_object": "",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 153,
      "vertices": [
        {
          "vertex_x_coordinate": -4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 17.186,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 12.616,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3_Ceiling": {
      "surface_type": "ceiling",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof",
      "zone_name": "ZN_1_FLR_1_SEC_3",
      "space_name": "",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 154,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 12.616,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 17.186,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": -4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4_Wall_1": {
      "surface_type": "wall",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
      "zone_name": "ZN_1_FLR_1_SEC_4",
      "space_name": "",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_1_Wall_4",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 155,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4_Wall_2": {
      "surface_type": "wall",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
      "zone_name": "ZN_1_FLR_1_SEC_4",
      "space_name": "",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_5_Wall_4",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 156,
      "vertices": [
        {
          "vertex_x_coordinate": 4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.57,
          "vertex_y_coordinate": 13.365,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.57,
          "vertex_y_coordinate": 13.365,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4_Wall_3": {
      "surface_type": "wall",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
      "zone_name": "ZN_1_FLR_1_SEC_4",
      "space_name": "",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_3_Wall_4",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 157,
      "vertices": [
        {
          "vertex_x_coordinate": 4.57,
          "vertex_y_coordinate": 13.365,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 4.57,
          "vertex_y_coordinate": 13.365,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 17.935,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 17.935,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4_Wall_4": {
      "surface_type": "wall",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall",
      "zone_name": "ZN_1_FLR_1_SEC_4",
      "space_name": "",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 158,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 17.935,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 17.935,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4_Floor": {
      "surface_type": "floor",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab",
      "zone_name": "ZN_1_FLR_1_SEC_4",
      "space_name": "",
      "outside_boundary_condition": "Ground",
      "outside_boundary_condition_object": "",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 159,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 17.935,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.57,
          "vertex_y_coordinate": 13.365,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4_Ceiling": {
      "surface_type": "ceiling",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof",
      "zone_name": "ZN_1_FLR_1_SEC_4",
      "space_name": "",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 160,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 4.57,
          "vertex_y_coordinate": 4.57,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 4.57,
          "vertex_y_coordinate": 13.365,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 17.935,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5_Wall_1": {
      "surface_type": "wall",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
      "zone_name": "ZN_1_FLR_1_SEC_5",
      "space_name": "",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_1_Wall_3",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 161,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 12.616,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 12.616,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5_Wall_2": {
      "surface_type": "wall",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
      "zone_name": "ZN_1_FLR_1_SEC_5",
      "space_name": "",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_2_Wall_3",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 162,
      "vertices": [
        {
          "vertex_x_coordinate": 12.616,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 12.616,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 12.616,
          "vertex_y_coordinate": 8.795,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 12.616,
          "vertex_y_coordinate": 8.795,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5_Wall_3": {
      "surface_type": "wall",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
      "zone_name": "ZN_1_FLR_1_SEC_5",
      "space_name": "",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_3_Wall_1",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 163,
      "vertices": [
        {
          "vertex_x_coordinate": 12.616,
          "vertex_y_coordinate": 8.795,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 12.616,
          "vertex_y_coordinate": 8.795,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 8.795,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 8.795,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5_Wall_4": {
      "surface_type": "wall",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
      "zone_name": "ZN_1_FLR_1_SEC_5",
      "space_name": "",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_4_Wall_2",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 164,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 8.795,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 8.795,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5_Floor": {
      "surface_type": "floor",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab",
      "zone_name": "ZN_1_FLR_1_SEC_5",
      "space_name": "",
      "outside_boundary_condition": "Ground",
      "outside_boundary_condition_object": "",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 165,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 8.795,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 12.616,
          "vertex_y_coordinate": 8.795,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 12.616,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5_Ceiling": {
      "surface_type": "ceiling",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof",
      "zone_name": "ZN_1_FLR_1_SEC_5",
      "space_name": "",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 166,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 12.616,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 12.616,
          "vertex_y_coordinate": 8.795,
          "vertex_z_coordinate": 5.009
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 8.795,
          "vertex_z_coordinate": 5.009
        }
      ]
    }
  },
  "FenestrationSurface:Detailed": {
    "ZN_1_FLR_1_SEC_1_Wall_1_window_1": {
      "surface_type": "Window",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_north_window",
      "building_surface_name": "ZN_1_FLR_1_SEC_1_Wall_1",
      "outside_boundary_condition_object": "",
      "view_factor_to_ground": 0.5,
      "frame_and_divider_name": "",
      "multiplier": 1,
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 0.05,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 1.181,
      "vertex_2_x_coordinate": 0.05,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 1.0,
      "vertex_3_x_coordinate": 21.706,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 1.0,
      "vertex_4_x_coordinate": 21.706,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 1.181,
      "idf_order": 167
    },
    "ZN_1_FLR_1_SEC_2_Wall_1_window_1": {
      "surface_type": "Window",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_west_window",
      "building_surface_name": "ZN_1_FLR_1_SEC_2_Wall_1",
      "outside_boundary_condition_object": "",
      "view_factor_to_ground": 0.5,
      "frame_and_divider_name": "",
      "multiplier": 1,
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 0.05,
      "vertex_1_z_coordinate": 1.363,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 0.05,
      "vertex_2_z_coordinate": 1.0,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 17.885,
      "vertex_3_z_coordinate": 1.0,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 17.885,
      "vertex_4_z_coordinate": 1.363,
      "idf_order": 168
    },
    "ZN_1_FLR_1_SEC_3_Wall_3_window_1": {
      "surface_type": "Window",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_south_window",
      "building_surface_name": "ZN_1_FLR_1_SEC_3_Wall_3",
      "outside_boundary_condition_object": "",
      "view_factor_to_ground": 0.5,
      "frame_and_divider_name": "",
      "multiplier": 1,
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 17.136,
      "vertex_1_y_coordinate": 4.57,
      "vertex_1_z_coordinate": 1.362,
      "vertex_2_x_coordinate": 17.136,
      "vertex_2_y_coordinate": 4.57,
      "vertex_2_z_coordinate": 1.0,
      "vertex_3_x_coordinate": -4.52,
      "vertex_3_y_coordinate": 4.57,
      "vertex_3_z_coordinate": 1.0,
      "vertex_4_x_coordinate": -4.52,
      "vertex_4_y_coordinate": 4.57,
      "vertex_4_z_coordinate": 1.362,
      "idf_order": 169
    },
    "ZN_1_FLR_1_SEC_4_Wall_4_window_1": {
      "surface_type": "Window",
      "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_east_window",
      "building_surface_name": "ZN_1_FLR_1_SEC_4_Wall_4",
      "outside_boundary_condition_object": "",
      "view_factor_to_ground": 0.5,
      "frame_and_divider_name": "",
      "multiplier": 1,
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 17.885,
      "vertex_1_z_coordinate": 1.363,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 17.885,
      "vertex_2_z_coordinate": 1.0,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 0.05,
      "vertex_3_z_coordinate": 1.0,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 0.05,
      "vertex_4_z_coordinate": 1.363,
      "idf_order": 170
    }
  },
  "InternalMass": {
    "ZN_1_FLR_1_SEC_1_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_1",
      "space_or_spacelist_name": "",
      "surface_area": 157.0784,
      "idf_order": 171
    },
    "ZN_1_FLR_1_SEC_2_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_2",
      "space_or_spacelist_name": "",
      "surface_area": 122.1516,
      "idf_order": 172
    },
    "ZN_1_FLR_1_SEC_3_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_3",
      "space_or_spacelist_name": "",
      "surface_area": 157.0784,
      "idf_order": 173
    },
    "ZN_1_FLR_1_SEC_4_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_4",
      "space_or_spacelist_name": "",
      "surface_area": 122.1516,
      "idf_order": 174
    },
    "ZN_1_FLR_1_SEC_5_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_5",
      "space_or_spacelist_name": "",
      "surface_area": 221.8999,
      "idf_order": 175
    }
  },
  "ZoneInfiltration:DesignFlowRate": {
    "ZN_1_FLR_1_SEC_1_Infiltration": {
      "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_1",
      "schedule_name": "INFIL_SCH",
      "design_flow_rate_calculation_method": "flow/zone",
      "design_flow_rate": 0.0542,
      "flow_per_zone_floor_area": "",
      "flow_per_exterior_surface_area": "",
      "air_changes_per_hour": "",
      "constant_term_coefficient": 1.0,
      "temperature_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "idf_order": 176
    },
    "ZN_1_FLR_1_SEC_2_Infiltration": {
      "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_2",
      "schedule_name": "INFIL_SCH",
      "design_flow_rate_calculation_method": "flow/zone",
      "design_flow_rate": 0.0435,
      "flow_per_zone_floor_area": "",
      "flow_per_exterior_surface_area": "",
      "air_changes_per_hour": "",
      "constant_term_coefficient": 1.0,
      "temperature_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "idf_order": 177
    },
    "ZN_1_FLR_1_SEC_3_Infiltration": {
      "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_3",
      "schedule_name": "INFIL_SCH",
      "design_flow_rate_calculation_method": "flow/zone",
      "design_flow_rate": 0.0542,
      "flow_per_zone_floor_area": "",
      "flow_per_exterior_surface_area": "",
      "air_changes_per_hour": "",
      "constant_term_coefficient": 1.0,
      "temperature_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "idf_order": 178
    },
    "ZN_1_FLR_1_SEC_4_Infiltration": {
      "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_4",
      "schedule_name": "INFIL_SCH",
      "design_flow_rate_calculation_method": "flow/zone",
      "design_flow_rate": 0.0435,
      "flow_per_zone_floor_area": "",
      "flow_per_exterior_surface_area": "",
      "air_changes_per_hour": "",
      "constant_term_coefficient": 1.0,
      "temperature_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "idf_order": 179
    },
    "ZN_1_FLR_1_SEC_5_Infiltration": {
      "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_5",
      "schedule_name": "INFIL_SCH",
      "design_flow_rate_calculation_method": "flow/zone",
      "design_flow_rate": 0.0354,
      "flow_per_zone_floor_area": "",
      "flow_per_exterior_surface_area": "",
      "air_changes_per_hour": "",
      "constant_term_coefficient": 1.0,
      "temperature_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "idf_order": 180
    }
  },
  "People": {
    "ZN_1_FLR_1_SEC_1": {
      "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_1",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "number_of_people_calculation_method": "people",
      "number_of_people": 0.6039,
      "people_per_floor_area": "",
      "floor_area_per_person": "",
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": "",
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "carbon_dioxide_generation_rate": 3.82e-08,
      "enable_ashrae_55_comfort_warnings": "",
      "mean_radiant_temperature_calculation_type": "ZoneAveraged",
      "surface_name_angle_factor_list_name": "",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_calculation_method_schedule_name": "",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "thermal_comfort_model_1_type": "FANGER",
      "idf_order": 181
    },
    "ZN_1_FLR_1_SEC_2": {
      "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_2",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "number_of_people_calculation_method": "people",
      "number_of_people": 0.4696,
      "people_per_floor_area": "",
      "floor_area_per_person": "",
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": "",
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "carbon_dioxide_generation_rate": 3.82e-08,
      "enable_ashrae_55_comfort_warnings": "",
      "mean_radiant_temperature_calculation_type": "ZoneAveraged",
      "surface_name_angle_factor_list_name": "",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_calculation_method_schedule_name": "",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "thermal_comfort_model_1_type": "FANGER",
      "idf_order": 182
    },
    "ZN_1_FLR_1_SEC_3": {
      "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_3",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "number_of_people_calculation_method": "people",
      "number_of_people": 0.6039,
      "people_per_floor_area": "",
      "floor_area_per_person": "",
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": "",
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "carbon_dioxide_generation_rate": 3.82e-08,
      "enable_ashrae_55_comfort_warnings": "",
      "mean_radiant_temperature_calculation_type": "ZoneAveraged",
      "surface_name_angle_factor_list_name": "",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_calculation_method_schedule_name": "",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "thermal_comfort_model_1_type": "FANGER",
      "idf_order": 183
    },
    "ZN_1_FLR_1_SEC_4": {
      "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_4",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "number_of_people_calculation_method": "people",
      "number_of_people": 0.4696,
      "people_per_floor_area": "",
      "floor_area_per_person": "",
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": "",
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "carbon_dioxide_generation_rate": 3.82e-08,
      "enable_ashrae_55_comfort_warnings": "",
      "mean_radiant_temperature_calculation_type": "ZoneAveraged",
      "surface_name_angle_factor_list_name": "",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_calculation_method_schedule_name": "",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "thermal_comfort_model_1_type": "FANGER",
      "idf_order": 184
    },
    "ZN_1_FLR_1_SEC_5": {
      "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_5",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "number_of_people_calculation_method": "people",
      "number_of_people": 0.8531,
      "people_per_floor_area": "",
      "floor_area_per_person": "",
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": "",
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "carbon_dioxide_generation_rate": 3.82e-08,
      "enable_ashrae_55_comfort_warnings": "",
      "mean_radiant_temperature_calculation_type": "ZoneAveraged",
      "surface_name_angle_factor_list_name": "",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_calculation_method_schedule_name": "",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "thermal_comfort_model_1_type": "FANGER",
      "idf_order": 185
    }
  },
  "Lights": {
    "ZN_1_FLR_1_SEC_1_Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_1",
      "schedule_name": "BLDG_LIGHT_SCH",
      "design_level_calculation_method": "LightingLevel",
      "lighting_level": 1178.0879,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "return_air_fraction": 0.0,
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "fraction_replaceable": 1.0,
      "end_use_subcategory": "General Lights",
      "idf_order": 186
    },
    "ZN_1_FLR_1_SEC_2_Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_2",
      "schedule_name": "BLDG_LIGHT_SCH",
      "design_level_calculation_method": "LightingLevel",
      "lighting_level": 916.1373,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "return_air_fraction": 0.0,
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "fraction_replaceable": 1.0,
      "end_use_subcategory": "General Lights",
      "idf_order": 187
    },
    "ZN_1_FLR_1_SEC_3_Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_3",
      "schedule_name": "BLDG_LIGHT_SCH",
      "design_level_calculation_method": "LightingLevel",
      "lighting_level": 1178.0879,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "return_air_fraction": 0.0,
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "fraction_replaceable": 1.0,
      "end_use_subcategory": "General Lights",
      "idf_order": 188
    },
    "ZN_1_FLR_1_SEC_4_Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_4",
      "schedule_name": "BLDG_LIGHT_SCH",
      "design_level_calculation_method": "LightingLevel",
      "lighting_level": 916.1373,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "return_air_fraction": 0.0,
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "fraction_replaceable": 1.0,
      "end_use_subcategory": "General Lights",
      "idf_order": 189
    },
    "ZN_1_FLR_1_SEC_5_Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_5",
      "schedule_name": "BLDG_LIGHT_SCH",
      "design_level_calculation_method": "LightingLevel",
      "lighting_level": 1664.2496,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "return_air_fraction": 0.0,
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "fraction_replaceable": 1.0,
      "end_use_subcategory": "General Lights",
      "idf_order": 190
    }
  },
  "ElectricEquipment": {
    "ZN_1_FLR_1_SEC_1_MiscPlug_Equip": {
      "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_1",
      "schedule_name": "BLDG_EQUIP_SCH",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 465.9534,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "fraction_latent": 0.0,
      "fraction_radiant": 0.5,
      "fraction_lost": 0.0,
      "end_use_subcategory": "GeneralEquipment",
      "idf_order": 191
    },
    "ZN_1_FLR_1_SEC_2_MiscPlug_Equip": {
      "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_2",
      "schedule_name": "BLDG_EQUIP_SCH",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 362.3476,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "fraction_latent": 0.0,
      "fraction_radiant": 0.5,
      "fraction_lost": 0.0,
      "end_use_subcategory": "GeneralEquipment",
      "idf_order": 192
    },
    "ZN_1_FLR_1_SEC_3_MiscPlug_Equip": {
      "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_3",
      "schedule_name": "BLDG_EQUIP_SCH",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 465.9534,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "fraction_latent": 0.0,
      "fraction_radiant": 0.5,
      "fraction_lost": 0.0,
      "end_use_subcategory": "GeneralEquipment",
      "idf_order": 193
    },
    "ZN_1_FLR_1_SEC_4_MiscPlug_Equip": {
      "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_4",
      "schedule_name": "BLDG_EQUIP_SCH",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 362.3476,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "fraction_latent": 0.0,
      "fraction_radiant": 0.5,
      "fraction_lost": 0.0,
      "end_use_subcategory": "GeneralEquipment",
      "idf_order": 194
    },
    "ZN_1_FLR_1_SEC_5_MiscPlug_Equip": {
      "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_5",
      "schedule_name": "BLDG_EQUIP_SCH",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 658.2385,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "fraction_latent": 0.0,
      "fraction_radiant": 0.5,
      "fraction_lost": 0.0,
      "end_use_subcategory": "GeneralEquipment",
      "idf_order": 195
    }
  },
  "GasEquipment": {
    "ZN_1_FLR_1_SEC_1_MiscGas_Equip": {
      "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_1",
      "schedule_name": "BLDG_EQUIP_SCH",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 184.1006,
      "power_per_zone_floor_area": "",
      "power_per_person": "",
      "fraction_latent": 0.0,
      "fraction_radiant": 0.2,
      "fraction_lost": 0.0,
      "carbon_dioxide_generation_rate": 0,
      "end_use_subcategory": "GeneralEquipment",
      "idf_order": 196
    },
    "ZN_1_FLR_1_SEC_2_MiscGas_Equip": {
      "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_2",
      "schedule_name": "BLDG_EQUIP_SCH",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 143.1654,
      "power_per_zone_floor_area": "",
      "power_per_person": "",
      "fraction_latent": 0.0,
      "fraction_radiant": 0.2,
      "fraction_lost": 0.0,
      "carbon_dioxide_generation_rate": 0,
      "end_use_subcategory": "GeneralEquipment",
      "idf_order": 197
    },
    "ZN_1_FLR_1_SEC_3_MiscGas_Equip": {
      "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_3",
      "schedule_name": "BLDG_EQUIP_SCH",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 184.1006,
      "power_per_zone_floor_area": "",
      "power_per_person": "",
      "fraction_latent": 0.0,
      "fraction_radiant": 0.2,
      "fraction_lost": 0.0,
      "carbon_dioxide_generation_rate": 0,
      "end_use_subcategory": "GeneralEquipment",
      "idf_order": 198
    },
    "ZN_1_FLR_1_SEC_4_MiscGas_Equip": {
      "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_4",
      "schedule_name": "BLDG_EQUIP_SCH",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 143.1654,
      "power_per_zone_floor_area": "",
      "power_per_person": "",
      "fraction_latent": 0.0,
      "fraction_radiant": 0.2,
      "fraction_lost": 0.0,
      "carbon_dioxide_generation_rate": 0,
      "end_use_subcategory": "GeneralEquipment",
      "idf_order": 199
    },
    "ZN_1_FLR_1_SEC_5_MiscGas_Equip": {
      "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_5",
      "schedule_name": "BLDG_EQUIP_SCH",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 260.0734,
      "power_per_zone_floor_area": "",
      "power_per_person": "",
      "fraction_latent": 0.0,
      "fraction_radiant": 0.2,
      "fraction_lost": 0.0,
      "carbon_dioxide_generation_rate": 0,
      "end_use_subcategory": "GeneralEquipment",
      "idf_order": 200
    }
  },
  "Sizing:Zone": {
    "Sizing:Zone 1": {
      "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_1",
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_design_supply_air_temperature": 14.0,
      "zone_cooling_design_supply_air_temperature_difference": "",
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_temperature": 50.0,
      "zone_heating_design_supply_air_temperature_difference": "",
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "design_specification_outdoor_air_object_name": "SZ DSOA ZN_1_FLR_1_SEC_1",
      "zone_heating_sizing_factor": 0.0,
      "zone_cooling_sizing_factor": 0.0,
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_per_zone_floor_area": "",
      "cooling_minimum_air_flow": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "heating_maximum_air_flow_per_zone_floor_area": "",
      "heating_maximum_air_flow": "",
      "heating_maximum_air_flow_fraction": "",
      "design_specification_zone_air_distribution_object_name": "",
      "account_for_dedicated_outdoor_air_system": "No",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "autosize",
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "autosize",
      "idf_order": 201
    },
    "Sizing:Zone 2": {
      "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_2",
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_design_supply_air_temperature": 14.0,
      "zone_cooling_design_supply_air_temperature_difference": "",
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_temperature": 50.0,
      "zone_heating_design_supply_air_temperature_difference": "",
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "design_specification_outdoor_air_object_name": "SZ DSOA ZN_1_FLR_1_SEC_2",
      "zone_heating_sizing_factor": 0.0,
      "zone_cooling_sizing_factor": 0.0,
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_per_zone_floor_area": "",
      "cooling_minimum_air_flow": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "heating_maximum_air_flow_per_zone_floor_area": "",
      "heating_maximum_air_flow": "",
      "heating_maximum_air_flow_fraction": "",
      "design_specification_zone_air_distribution_object_name": "",
      "account_for_dedicated_outdoor_air_system": "No",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "autosize",
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "autosize",
      "idf_order": 202
    },
    "Sizing:Zone 3": {
      "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_3",
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_design_supply_air_temperature": 14.0,
      "zone_cooling_design_supply_air_temperature_difference": "",
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_temperature": 50.0,
      "zone_heating_design_supply_air_temperature_difference": "",
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "design_specification_outdoor_air_object_name": "SZ DSOA ZN_1_FLR_1_SEC_3",
      "zone_heating_sizing_factor": 0.0,
      "zone_cooling_sizing_factor": 0.0,
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_per_zone_floor_area": "",
      "cooling_minimum_air_flow": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "heating_maximum_air_flow_per_zone_floor_area": "",
      "heating_maximum_air_flow": "",
      "heating_maximum_air_flow_fraction": "",
      "design_specification_zone_air_distribution_object_name": "",
      "account_for_dedicated_outdoor_air_system": "No",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "autosize",
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "autosize",
      "idf_order": 203
    },
    "Sizing:Zone 4": {
      "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_4",
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_design_supply_air_temperature": 14.0,
      "zone_cooling_design_supply_air_temperature_difference": "",
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_temperature": 50.0,
      "zone_heating_design_supply_air_temperature_difference": "",
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "design_specification_outdoor_air_object_name": "SZ DSOA ZN_1_FLR_1_SEC_4",
      "zone_heating_sizing_factor": 0.0,
      "zone_cooling_sizing_factor": 0.0,
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_per_zone_floor_area": "",
      "cooling_minimum_air_flow": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "heating_maximum_air_flow_per_zone_floor_area": "",
      "heating_maximum_air_flow": "",
      "heating_maximum_air_flow_fraction": "",
      "design_specification_zone_air_distribution_object_name": "",
      "account_for_dedicated_outdoor_air_system": "No",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "autosize",
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "autosize",
      "idf_order": 204
    },
    "Sizing:Zone 5": {
      "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_5",
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_design_supply_air_temperature": 14.0,
      "zone_cooling_design_supply_air_temperature_difference": "",
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_temperature": 50.0,
      "zone_heating_design_supply_air_temperature_difference": "",
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "design_specification_outdoor_air_object_name": "SZ DSOA ZN_1_FLR_1_SEC_5",
      "zone_heating_sizing_factor": 0.0,
      "zone_cooling_sizing_factor": 0.0,
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_per_zone_floor_area": "",
      "cooling_minimum_air_flow": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "heating_maximum_air_flow_per_zone_floor_area": "",
      "heating_maximum_air_flow": "",
      "heating_maximum_air_flow_fraction": "",
      "design_specification_zone_air_distribution_object_name": "",
      "account_for_dedicated_outdoor_air_system": "No",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "autosize",
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "autosize",
      "idf_order": 205
    }
  },
  "DesignSpecification:OutdoorAir": {
    "SZ DSOA ZN_1_FLR_1_SEC_1": {
      "outdoor_air_method": "FLOW/ZONE",
      "outdoor_air_flow_per_person": "",
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_flow_per_zone": 0.073704617803385,
      "idf_order": 206
    },
    "SZ DSOA ZN_1_FLR_1_SEC_2": {
      "outdoor_air_method": "FLOW/ZONE",
      "outdoor_air_flow_per_person": "",
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_flow_per_zone": 0.057316225695446,
      "idf_order": 207
    },
    "SZ DSOA ZN_1_FLR_1_SEC_3": {
      "outdoor_air_method": "FLOW/ZONE",
      "outdoor_air_flow_per_person": "",
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_flow_per_zone": 0.073704617803385,
      "idf_order": 208
    },
    "SZ DSOA ZN_1_FLR_1_SEC_4": {
      "outdoor_air_method": "FLOW/ZONE",
      "outdoor_air_flow_per_person": "",
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_flow_per_zone": 0.057316225695446,
      "idf_order": 209
    },
    "SZ DSOA ZN_1_FLR_1_SEC_5": {
      "outdoor_air_method": "FLOW/ZONE",
      "outdoor_air_flow_per_person": "",
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_flow_per_zone": 0.104120314886338,
      "idf_order": 210
    }
  },
  "ZoneControl:Thermostat": {
    "ZN_1_FLR_1_SEC_1 Thermostat": {
      "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_1",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "ZN_1_FLR_1_SEC_1 DualSPSched",
      "idf_order": 211
    },
    "ZN_1_FLR_1_SEC_2 Thermostat": {
      "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_2",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "ZN_1_FLR_1_SEC_2 DualSPSched",
      "idf_order": 212
    },
    "ZN_1_FLR_1_SEC_3 Thermostat": {
      "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_3",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "ZN_1_FLR_1_SEC_3 DualSPSched",
      "idf_order": 213
    },
    "ZN_1_FLR_1_SEC_4 Thermostat": {
      "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_4",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "ZN_1_FLR_1_SEC_4 DualSPSched",
      "idf_order": 214
    },
    "ZN_1_FLR_1_SEC_5 Thermostat": {
      "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_5",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "ZN_1_FLR_1_SEC_5 DualSPSched",
      "idf_order": 215
    }
  },
  "ThermostatSetpoint:DualSetpoint": {
    "ZN_1_FLR_1_SEC_1 DualSPSched": {
      "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch",
      "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
      "idf_order": 216
    },
    "ZN_1_FLR_1_SEC_2 DualSPSched": {
      "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch",
      "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
      "idf_order": 217
    },
    "ZN_1_FLR_1_SEC_3 DualSPSched": {
      "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch",
      "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
      "idf_order": 218
    },
    "ZN_1_FLR_1_SEC_4 DualSPSched": {
      "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch",
      "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
      "idf_order": 219
    },
    "ZN_1_FLR_1_SEC_5 DualSPSched": {
      "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch",
      "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
      "idf_order": 220
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "ZoneHVAC:EquipmentConnections 1": {
      "zone_name": "ZN_1_FLR_1_SEC_1",
      "zone_conditioning_equipment_list_name": "ZN_1_FLR_1_SEC_1 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "ZN_1_FLR_1_SEC_1 Inlet Nodes",
      "zone_air_exhaust_node_or_nodelist_name": "",
      "zone_air_node_name": "ZN_1_FLR_1_SEC_1 Air Node",
      "zone_return_air_node_or_nodelist_name": "ZN_1_FLR_1_SEC_1 Return Air Node",
      "idf_order": 221
    },
    "ZoneHVAC:EquipmentConnections 2": {
      "zone_name": "ZN_1_FLR_1_SEC_2",
      "zone_conditioning_equipment_list_name": "ZN_1_FLR_1_SEC_2 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "ZN_1_FLR_1_SEC_2 Inlet Nodes",
      "zone_air_exhaust_node_or_nodelist_name": "",
      "zone_air_node_name": "ZN_1_FLR_1_SEC_2 Air Node",
      "zone_return_air_node_or_nodelist_name": "ZN_1_FLR_1_SEC_2 Return Air Node",
      "idf_order": 222
    },
    "ZoneHVAC:EquipmentConnections 3": {
      "zone_name": "ZN_1_FLR_1_SEC_3",
      "zone_conditioning_equipment_list_name": "ZN_1_FLR_1_SEC_3 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "ZN_1_FLR_1_SEC_3 Inlet Nodes",
      "zone_air_exhaust_node_or_nodelist_name": "",
      "zone_air_node_name": "ZN_1_FLR_1_SEC_3 Air Node",
      "zone_return_air_node_or_nodelist_name": "ZN_1_FLR_1_SEC_3 Return Air Node",
      "idf_order": 223
    },
    "ZoneHVAC:EquipmentConnections 4": {
      "zone_name": "ZN_1_FLR_1_SEC_4",
      "zone_conditioning_equipment_list_name": "ZN_1_FLR_1_SEC_4 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "ZN_1_FLR_1_SEC_4 Inlet Nodes",
      "zone_air_exhaust_node_or_nodelist_name": "",
      "zone_air_node_name": "ZN_1_FLR_1_SEC_4 Air Node",
      "zone_return_air_node_or_nodelist_name": "ZN_1_FLR_1_SEC_4 Return Air Node",
      "idf_order": 224
    },
    "ZoneHVAC:EquipmentConnections 5": {
      "zone_name": "ZN_1_FLR_1_SEC_5",
      "zone_conditioning_equipment_list_name": "ZN_1_FLR_1_SEC_5 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "ZN_1_FLR_1_SEC_5 Inlet Nodes",
      "zone_air_exhaust_node_or_nodelist_name": "",
      "zone_air_node_name": "ZN_1_FLR_1_SEC_5 Air Node",
      "zone_return_air_node_or_nodelist_name": "ZN_1_FLR_1_SEC_5 Return Air Node",
      "idf_order": 225
    }
  },
  "NodeList": {
    "ZN_1_FLR_1_SEC_1 Inlet Nodes": {
      "idf_order": 226,
      "nodes": [
        {
          "node_name": "ZN_1_FLR_1_SEC_1 Direct Air Inlet Node"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2 Inlet Nodes": {
      "idf_order": 227,
      "nodes": [
        {
          "node_name": "ZN_1_FLR_1_SEC_2 Direct Air Inlet Node"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3 Inlet Nodes": {
      "idf_order": 228,
      "nodes": [
        {
          "node_name": "ZN_1_FLR_1_SEC_3 Direct Air Inlet Node"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4 Inlet Nodes": {
      "idf_order": 229,
      "nodes": [
        {
          "node_name": "ZN_1_FLR_1_SEC_4 Direct Air Inlet Node"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5 Inlet Nodes": {
      "idf_order": 230,
      "nodes": [
        {
          "node_name": "ZN_1_FLR_1_SEC_5 Direct Air Inlet Node"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_1:Sys_OANode List": {
      "idf_order": 231,
      "nodes": [
        {
          "node_name": "ZN_1_FLR_1_SEC_1:Sys_OAInlet Node"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2:Sys_OANode List": {
      "idf_order": 232,
      "nodes": [
        {
          "node_name": "ZN_1_FLR_1_SEC_2:Sys_OAInlet Node"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3:Sys_OANode List": {
      "idf_order": 233,
      "nodes": [
        {
          "node_name": "ZN_1_FLR_1_SEC_3:Sys_OAInlet Node"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4:Sys_OANode List": {
      "idf_order": 234,
      "nodes": [
        {
          "node_name": "ZN_1_FLR_1_SEC_4:Sys_OAInlet Node"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5:Sys_OANode List": {
      "idf_order": 235,
      "nodes": [
        {
          "node_name": "ZN_1_FLR_1_SEC_5:Sys_OAInlet Node"
        }
      ]
    }
  },
  "ZoneHVAC:EquipmentList": {
    "ZN_1_FLR_1_SEC_1 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "idf_order": 236,
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "ZN_1_FLR_1_SEC_1 Direct Air ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_sequential_cooling_fraction_schedule_name": "",
          "zone_equipment_sequential_heating_fraction_schedule_name": ""
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "idf_order": 237,
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "ZN_1_FLR_1_SEC_2 Direct Air ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_sequential_cooling_fraction_schedule_name": "",
          "zone_equipment_sequential_heating_fraction_schedule_name": ""
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "idf_order": 238,
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "ZN_1_FLR_1_SEC_3 Direct Air ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_sequential_cooling_fraction_schedule_name": "",
          "zone_equipment_sequential_heating_fraction_schedule_name": ""
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "idf_order": 239,
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "ZN_1_FLR_1_SEC_4 Direct Air ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_sequential_cooling_fraction_schedule_name": "",
          "zone_equipment_sequential_heating_fraction_schedule_name": ""
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "idf_order": 240,
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "ZN_1_FLR_1_SEC_5 Direct Air ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_sequential_cooling_fraction_schedule_name": "",
          "zone_equipment_sequential_heating_fraction_schedule_name": ""
        }
      ]
    }
  },
  "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
    "ZN_1_FLR_1_SEC_1 Direct Air": {
      "availability_schedule_name": "ALWAYS_ON",
      "air_inlet_node_name": "ZN_1_FLR_1_SEC_1 Direct Air Inlet Node ATInlet",
      "air_outlet_node_name": "ZN_1_FLR_1_SEC_1 Direct Air Inlet Node",
      "maximum_air_flow_rate": "AUTOSIZE",
      "design_specification_outdoor_air_object_name": "",
      "per_person_ventilation_rate_mode": "",
      "idf_order": 241
    },
    "ZN_1_FLR_1_SEC_2 Direct Air": {
      "availability_schedule_name": "ALWAYS_ON",
      "air_inlet_node_name": "ZN_1_FLR_1_SEC_2 Direct Air Inlet Node ATInlet",
      "air_outlet_node_name": "ZN_1_FLR_1_SEC_2 Direct Air Inlet Node",
      "maximum_air_flow_rate": "AUTOSIZE",
      "design_specification_outdoor_air_object_name": "",
      "per_person_ventilation_rate_mode": "",
      "idf_order": 242
    },
    "ZN_1_FLR_1_SEC_3 Direct Air": {
      "availability_schedule_name": "ALWAYS_ON",
      "air_inlet_node_name": "ZN_1_FLR_1_SEC_3 Direct Air Inlet Node ATInlet",
      "air_outlet_node_name": "ZN_1_FLR_1_SEC_3 Direct Air Inlet Node",
      "maximum_air_flow_rate": "AUTOSIZE",
      "design_specification_outdoor_air_object_name": "",
      "per_person_ventilation_rate_mode": "",
      "idf_order": 243
    },
    "ZN_1_FLR_1_SEC_4 Direct Air": {
      "availability_schedule_name": "ALWAYS_ON",
      "air_inlet_node_name": "ZN_1_FLR_1_SEC_4 Direct Air Inlet Node ATInlet",
      "air_outlet_node_name": "ZN_1_FLR_1_SEC_4 Direct Air Inlet Node",
      "maximum_air_flow_rate": "AUTOSIZE",
      "design_specification_outdoor_air_object_name": "",
      "per_person_ventilation_rate_mode": "",
      "idf_order": 244
    },
    "ZN_1_FLR_1_SEC_5 Direct Air": {
      "availability_schedule_name": "ALWAYS_ON",
      "air_inlet_node_name": "ZN_1_FLR_1_SEC_5 Direct Air Inlet Node ATInlet",
      "air_outlet_node_name": "ZN_1_FLR_1_SEC_5 Direct Air Inlet Node",
      "maximum_air_flow_rate": "AUTOSIZE",
      "design_specification_outdoor_air_object_name": "",
      "per_person_ventilation_rate_mode": "",
      "idf_order": 245
    }
  },
  "ZoneHVAC:AirDistributionUnit": {
    "ZN_1_FLR_1_SEC_1 Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "ZN_1_FLR_1_SEC_1 Direct Air Inlet Node",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat",
      "air_terminal_name": "ZN_1_FLR_1_SEC_1 Direct Air",
      "nominal_upstream_leakage_fraction": "",
      "constant_downstream_leakage_fraction": "",
      "design_specification_air_terminal_sizing_object_name": "",
      "idf_order": 246
    },
    "ZN_1_FLR_1_SEC_2 Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "ZN_1_FLR_1_SEC_2 Direct Air Inlet Node",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat",
      "air_terminal_name": "ZN_1_FLR_1_SEC_2 Direct Air",
      "nominal_upstream_leakage_fraction": "",
      "constant_downstream_leakage_fraction": "",
      "design_specification_air_terminal_sizing_object_name": "",
      "idf_order": 247
    },
    "ZN_1_FLR_1_SEC_3 Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "ZN_1_FLR_1_SEC_3 Direct Air Inlet Node",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat",
      "air_terminal_name": "ZN_1_FLR_1_SEC_3 Direct Air",
      "nominal_upstream_leakage_fraction": "",
      "constant_downstream_leakage_fraction": "",
      "design_specification_air_terminal_sizing_object_name": "",
      "idf_order": 248
    },
    "ZN_1_FLR_1_SEC_4 Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "ZN_1_FLR_1_SEC_4 Direct Air Inlet Node",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat",
      "air_terminal_name": "ZN_1_FLR_1_SEC_4 Direct Air",
      "nominal_upstream_leakage_fraction": "",
      "constant_downstream_leakage_fraction": "",
      "design_specification_air_terminal_sizing_object_name": "",
      "idf_order": 249
    },
    "ZN_1_FLR_1_SEC_5 Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "ZN_1_FLR_1_SEC_5 Direct Air Inlet Node",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat",
      "air_terminal_name": "ZN_1_FLR_1_SEC_5 Direct Air",
      "nominal_upstream_leakage_fraction": "",
      "constant_downstream_leakage_fraction": "",
      "design_specification_air_terminal_sizing_object_name": "",
      "idf_order": 250
    }
  },
  "SetpointManager:SingleZone:Reheat": {
    "SupAirTemp MngrZN_1_FLR_1_SEC_1": {
      "control_variable": "Temperature",
      "minimum_supply_air_temperature": 13.0,
      "maximum_supply_air_temperature": 40.0,
      "control_zone_name": "ZN_1_FLR_1_SEC_1",
      "zone_node_name": "ZN_1_FLR_1_SEC_1 Air Node",
      "zone_inlet_node_name": "ZN_1_FLR_1_SEC_1 Direct Air Inlet Node",
      "setpoint_node_or_nodelist_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node",
      "idf_order": 251
    },
    "SupAirTemp MngrZN_1_FLR_1_SEC_2": {
      "control_variable": "Temperature",
      "minimum_supply_air_temperature": 13.0,
      "maximum_supply_air_temperature": 40.0,
      "control_zone_name": "ZN_1_FLR_1_SEC_2",
      "zone_node_name": "ZN_1_FLR_1_SEC_2 Air Node",
      "zone_inlet_node_name": "ZN_1_FLR_1_SEC_2 Direct Air Inlet Node",
      "setpoint_node_or_nodelist_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node",
      "idf_order": 252
    },
    "SupAirTemp MngrZN_1_FLR_1_SEC_3": {
      "control_variable": "Temperature",
      "minimum_supply_air_temperature": 13.0,
      "maximum_supply_air_temperature": 40.0,
      "control_zone_name": "ZN_1_FLR_1_SEC_3",
      "zone_node_name": "ZN_1_FLR_1_SEC_3 Air Node",
      "zone_inlet_node_name": "ZN_1_FLR_1_SEC_3 Direct Air Inlet Node",
      "setpoint_node_or_nodelist_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node",
      "idf_order": 253
    },
    "SupAirTemp MngrZN_1_FLR_1_SEC_4": {
      "control_variable": "Temperature",
      "minimum_supply_air_temperature": 13.0,
      "maximum_supply_air_temperature": 40.0,
      "control_zone_name": "ZN_1_FLR_1_SEC_4",
      "zone_node_name": "ZN_1_FLR_1_SEC_4 Air Node",
      "zone_inlet_node_name": "ZN_1_FLR_1_SEC_4 Direct Air Inlet Node",
      "setpoint_node_or_nodelist_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node",
      "idf_order": 254
    },
    "SupAirTemp MngrZN_1_FLR_1_SEC_5": {
      "control_variable": "Temperature",
      "minimum_supply_air_temperature": 13.0,
      "maximum_supply_air_temperature": 40.0,
      "control_zone_name": "ZN_1_FLR_1_SEC_5",
      "zone_node_name": "ZN_1_FLR_1_SEC_5 Air Node",
      "zone_inlet_node_name": "ZN_1_FLR_1_SEC_5 Direct Air Inlet Node",
      "setpoint_node_or_nodelist_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node",
      "idf_order": 255
    }
  },
  "WaterUse:Connections": {
    "ZN_1_FLR_1_SEC_1SHW_DEFAULT": {
      "inlet_node_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Inlet Node",
      "outlet_node_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Outlet Node",
      "supply_water_storage_tank_name": "",
      "reclamation_water_storage_tank_name": "",
      "hot_water_supply_temperature_schedule_name": "",
      "cold_water_supply_temperature_schedule_name": "",
      "drain_water_heat_exchanger_type": "",
      "drain_water_heat_exchanger_destination": "",
      "drain_water_heat_exchanger_u_factor_times_area": "",
      "idf_order": 256,
      "connections": [
        {
          "water_use_equipment_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2SHW_DEFAULT": {
      "inlet_node_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Inlet Node",
      "outlet_node_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Outlet Node",
      "supply_water_storage_tank_name": "",
      "reclamation_water_storage_tank_name": "",
      "hot_water_supply_temperature_schedule_name": "",
      "cold_water_supply_temperature_schedule_name": "",
      "drain_water_heat_exchanger_type": "",
      "drain_water_heat_exchanger_destination": "",
      "drain_water_heat_exchanger_u_factor_times_area": "",
      "idf_order": 257,
      "connections": [
        {
          "water_use_equipment_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3SHW_DEFAULT": {
      "inlet_node_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Inlet Node",
      "outlet_node_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Outlet Node",
      "supply_water_storage_tank_name": "",
      "reclamation_water_storage_tank_name": "",
      "hot_water_supply_temperature_schedule_name": "",
      "cold_water_supply_temperature_schedule_name": "",
      "drain_water_heat_exchanger_type": "",
      "drain_water_heat_exchanger_destination": "",
      "drain_water_heat_exchanger_u_factor_times_area": "",
      "idf_order": 258,
      "connections": [
        {
          "water_use_equipment_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4SHW_DEFAULT": {
      "inlet_node_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Inlet Node",
      "outlet_node_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Outlet Node",
      "supply_water_storage_tank_name": "",
      "reclamation_water_storage_tank_name": "",
      "hot_water_supply_temperature_schedule_name": "",
      "cold_water_supply_temperature_schedule_name": "",
      "drain_water_heat_exchanger_type": "",
      "drain_water_heat_exchanger_destination": "",
      "drain_water_heat_exchanger_u_factor_times_area": "",
      "idf_order": 259,
      "connections": [
        {
          "water_use_equipment_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5SHW_DEFAULT": {
      "inlet_node_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Inlet Node",
      "outlet_node_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Outlet Node",
      "supply_water_storage_tank_name": "",
      "reclamation_water_storage_tank_name": "",
      "hot_water_supply_temperature_schedule_name": "",
      "cold_water_supply_temperature_schedule_name": "",
      "drain_water_heat_exchanger_type": "",
      "drain_water_heat_exchanger_destination": "",
      "drain_water_heat_exchanger_u_factor_times_area": "",
      "idf_order": 260,
      "connections": [
        {
          "water_use_equipment_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT"
        }
      ]
    }
  },
  "WaterUse:Equipment": {
    "ZN_1_FLR_1_SEC_1SHW_DEFAULT": {
      "end_use_subcategory": "SHW_DEFAULT",
      "peak_flow_rate": 2.21418604788511e-06,
      "flow_rate_fraction_schedule_name": "HOURS_OF_OPERATION",
      "target_temperature_schedule_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Temp Sched",
      "hot_water_supply_temperature_schedule_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULTHot Supply Temp Sched",
      "cold_water_supply_temperature_schedule_name": "",
      "zone_name": "ZN_1_FLR_1_SEC_1",
      "sensible_fraction_schedule_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Sensible fract sched",
      "latent_fraction_schedule_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Latent fract sched",
      "idf_order": 261
    },
    "ZN_1_FLR_1_SEC_2SHW_DEFAULT": {
      "end_use_subcategory": "SHW_DEFAULT",
      "peak_flow_rate": 1.72185666291403e-07,
      "flow_rate_fraction_schedule_name": "HOURS_OF_OPERATION",
      "target_temperature_schedule_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Temp Sched",
      "hot_water_supply_temperature_schedule_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULTHot Supply Temp Sched",
      "cold_water_supply_temperature_schedule_name": "",
      "zone_name": "ZN_1_FLR_1_SEC_2",
      "sensible_fraction_schedule_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Sensible fract sched",
      "latent_fraction_schedule_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Latent fract sched",
      "idf_order": 262
    },
    "ZN_1_FLR_1_SEC_3SHW_DEFAULT": {
      "end_use_subcategory": "SHW_DEFAULT",
      "peak_flow_rate": 2.21418604788511e-06,
      "flow_rate_fraction_schedule_name": "HOURS_OF_OPERATION",
      "target_temperature_schedule_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Temp Sched",
      "hot_water_supply_temperature_schedule_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULTHot Supply Temp Sched",
      "cold_water_supply_temperature_schedule_name": "",
      "zone_name": "ZN_1_FLR_1_SEC_3",
      "sensible_fraction_schedule_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Sensible fract sched",
      "latent_fraction_schedule_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Latent fract sched",
      "idf_order": 263
    },
    "ZN_1_FLR_1_SEC_4SHW_DEFAULT": {
      "end_use_subcategory": "SHW_DEFAULT",
      "peak_flow_rate": 1.72185666291403e-06,
      "flow_rate_fraction_schedule_name": "HOURS_OF_OPERATION",
      "target_temperature_schedule_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Temp Sched",
      "hot_water_supply_temperature_schedule_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULTHot Supply Temp Sched",
      "cold_water_supply_temperature_schedule_name": "",
      "zone_name": "ZN_1_FLR_1_SEC_4",
      "sensible_fraction_schedule_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Sensible fract sched",
      "latent_fraction_schedule_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Latent fract sched",
      "idf_order": 264
    },
    "ZN_1_FLR_1_SEC_5SHW_DEFAULT": {
      "end_use_subcategory": "SHW_DEFAULT",
      "peak_flow_rate": 3.12791457840171e-07,
      "flow_rate_fraction_schedule_name": "HOURS_OF_OPERATION",
      "target_temperature_schedule_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Temp Sched",
      "hot_water_supply_temperature_schedule_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULTHot Supply Temp Sched",
      "cold_water_supply_temperature_schedule_name": "",
      "zone_name": "ZN_1_FLR_1_SEC_5",
      "sensible_fraction_schedule_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Sensible fract sched",
      "latent_fraction_schedule_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Latent fract sched",
      "idf_order": 265
    }
  },
  "AirLoopHVAC": {
    "ZN_1_FLR_1_SEC_1:Sys": {
      "controller_list_name": "",
      "availability_manager_list_name": "ZN_1_FLR_1_SEC_1:Sys Availability Manager List",
      "design_supply_air_flow_rate": "AUTOSIZE",
      "branch_list_name": "ZN_1_FLR_1_SEC_1:Sys Air Loop Branches",
      "connector_list_name": "",
      "supply_side_inlet_node_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Inlet Node",
      "demand_side_outlet_node_name": "ZN_1_FLR_1_SEC_1:Sys Zone Equipment Outlet Node",
      "demand_side_inlet_node_names": "ZN_1_FLR_1_SEC_1:Sys Zone Equipment Inlet Node",
      "supply_side_outlet_node_names": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node",
      "idf_order": 266
    },
    "ZN_1_FLR_1_SEC_2:Sys": {
      "controller_list_name": "",
      "availability_manager_list_name": "ZN_1_FLR_1_SEC_2:Sys Availability Manager List",
      "design_supply_air_flow_rate": "AUTOSIZE",
      "branch_list_name": "ZN_1_FLR_1_SEC_2:Sys Air Loop Branches",
      "connector_list_name": "",
      "supply_side_inlet_node_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Inlet Node",
      "demand_side_outlet_node_name": "ZN_1_FLR_1_SEC_2:Sys Zone Equipment Outlet Node",
      "demand_side_inlet_node_names": "ZN_1_FLR_1_SEC_2:Sys Zone Equipment Inlet Node",
      "supply_side_outlet_node_names": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node",
      "idf_order": 267
    },
    "ZN_1_FLR_1_SEC_3:Sys": {
      "controller_list_name": "",
      "availability_manager_list_name": "ZN_1_FLR_1_SEC_3:Sys Availability Manager List",
      "design_supply_air_flow_rate": "AUTOSIZE",
      "branch_list_name": "ZN_1_FLR_1_SEC_3:Sys Air Loop Branches",
      "connector_list_name": "",
      "supply_side_inlet_node_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Inlet Node",
      "demand_side_outlet_node_name": "ZN_1_FLR_1_SEC_3:Sys Zone Equipment Outlet Node",
      "demand_side_inlet_node_names": "ZN_1_FLR_1_SEC_3:Sys Zone Equipment Inlet Node",
      "supply_side_outlet_node_names": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node",
      "idf_order": 268
    },
    "ZN_1_FLR_1_SEC_4:Sys": {
      "controller_list_name": "",
      "availability_manager_list_name": "ZN_1_FLR_1_SEC_4:Sys Availability Manager List",
      "design_supply_air_flow_rate": "AUTOSIZE",
      "branch_list_name": "ZN_1_FLR_1_SEC_4:Sys Air Loop Branches",
      "connector_list_name": "",
      "supply_side_inlet_node_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Inlet Node",
      "demand_side_outlet_node_name": "ZN_1_FLR_1_SEC_4:Sys Zone Equipment Outlet Node",
      "demand_side_inlet_node_names": "ZN_1_FLR_1_SEC_4:Sys Zone Equipment Inlet Node",
      "supply_side_outlet_node_names": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node",
      "idf_order": 269
    },
    "ZN_1_FLR_1_SEC_5:Sys": {
      "controller_list_name": "",
      "availability_manager_list_name": "ZN_1_FLR_1_SEC_5:Sys Availability Manager List",
      "design_supply_air_flow_rate": "AUTOSIZE",
      "branch_list_name": "ZN_1_FLR_1_SEC_5:Sys Air Loop Branches",
      "connector_list_name": "",
      "supply_side_inlet_node_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Inlet Node",
      "demand_side_outlet_node_name": "ZN_1_FLR_1_SEC_5:Sys Zone Equipment Outlet Node",
      "demand_side_inlet_node_names": "ZN_1_FLR_1_SEC_5:Sys Zone Equipment Inlet Node",
      "supply_side_outlet_node_names": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node",
      "idf_order": 270
    }
  },
  "Sizing:System": {
    "Sizing:System 1": {
      "airloop_name": "ZN_1_FLR_1_SEC_1:Sys",
      "type_of_load_to_size_on": "SENSIBLE",
      "design_outdoor_air_flow_rate": "AUTOSIZE",
      "central_heating_maximum_system_air_flow_ratio": 0.3,
      "preheat_design_temperature": 7.0,
      "preheat_design_humidity_ratio": 0.008,
      "precool_design_temperature": 11.0,
      "precool_design_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_temperature": 40.0,
      "type_of_zone_sum_to_use": "NONCOINCIDENT",
      "100_outdoor_air_in_cooling": "NO",
      "100_outdoor_air_in_heating": "NO",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_per_floor_area": "",
      "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": "",
      "cooling_supply_air_flow_rate_per_unit_cooling_capacity": "",
      "heating_supply_air_flow_rate_method": "DesignDay",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_per_floor_area": "",
      "heating_fraction_of_autosized_heating_supply_air_flow_rate": "",
      "heating_fraction_of_autosized_cooling_supply_air_flow_rate": "",
      "heating_supply_air_flow_rate_per_unit_heating_capacity": "",
      "system_outdoor_air_method": "",
      "zone_maximum_outdoor_air_fraction": 1.0,
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_design_capacity": "autosize",
      "cooling_design_capacity_per_floor_area": "",
      "fraction_of_autosized_cooling_design_capacity": "",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_design_capacity": "autosize",
      "heating_design_capacity_per_floor_area": "",
      "fraction_of_autosized_heating_design_capacity": "",
      "central_cooling_capacity_control_method": "VAV",
      "idf_order": 271
    },
    "Sizing:System 2": {
      "airloop_name": "ZN_1_FLR_1_SEC_2:Sys",
      "type_of_load_to_size_on": "SENSIBLE",
      "design_outdoor_air_flow_rate": "AUTOSIZE",
      "central_heating_maximum_system_air_flow_ratio": 0.3,
      "preheat_design_temperature": 7.0,
      "preheat_design_humidity_ratio": 0.008,
      "precool_design_temperature": 11.0,
      "precool_design_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_temperature": 40.0,
      "type_of_zone_sum_to_use": "NONCOINCIDENT",
      "100_outdoor_air_in_cooling": "NO",
      "100_outdoor_air_in_heating": "NO",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_per_floor_area": "",
      "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": "",
      "cooling_supply_air_flow_rate_per_unit_cooling_capacity": "",
      "heating_supply_air_flow_rate_method": "DesignDay",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_per_floor_area": "",
      "heating_fraction_of_autosized_heating_supply_air_flow_rate": "",
      "heating_fraction_of_autosized_cooling_supply_air_flow_rate": "",
      "heating_supply_air_flow_rate_per_unit_heating_capacity": "",
      "system_outdoor_air_method": "",
      "zone_maximum_outdoor_air_fraction": 1.0,
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_design_capacity": "autosize",
      "cooling_design_capacity_per_floor_area": "",
      "fraction_of_autosized_cooling_design_capacity": "",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_design_capacity": "autosize",
      "heating_design_capacity_per_floor_area": "",
      "fraction_of_autosized_heating_design_capacity": "",
      "central_cooling_capacity_control_method": "VAV",
      "idf_order": 272
    },
    "Sizing:System 3": {
      "airloop_name": "ZN_1_FLR_1_SEC_3:Sys",
      "type_of_load_to_size_on": "SENSIBLE",
      "design_outdoor_air_flow_rate": "AUTOSIZE",
      "central_heating_maximum_system_air_flow_ratio": 0.3,
      "preheat_design_temperature": 7.0,
      "preheat_design_humidity_ratio": 0.008,
      "precool_design_temperature": 11.0,
      "precool_design_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_temperature": 40.0,
      "type_of_zone_sum_to_use": "NONCOINCIDENT",
      "100_outdoor_air_in_cooling": "NO",
      "100_outdoor_air_in_heating": "NO",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_per_floor_area": "",
      "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": "",
      "cooling_supply_air_flow_rate_per_unit_cooling_capacity": "",
      "heating_supply_air_flow_rate_method": "DesignDay",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_per_floor_area": "",
      "heating_fraction_of_autosized_heating_supply_air_flow_rate": "",
      "heating_fraction_of_autosized_cooling_supply_air_flow_rate": "",
      "heating_supply_air_flow_rate_per_unit_heating_capacity": "",
      "system_outdoor_air_method": "",
      "zone_maximum_outdoor_air_fraction": 1.0,
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_design_capacity": "autosize",
      "cooling_design_capacity_per_floor_area": "",
      "fraction_of_autosized_cooling_design_capacity": "",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_design_capacity": "autosize",
      "heating_design_capacity_per_floor_area": "",
      "fraction_of_autosized_heating_design_capacity": "",
      "central_cooling_capacity_control_method": "VAV",
      "idf_order": 273
    },
    "Sizing:System 4": {
      "airloop_name": "ZN_1_FLR_1_SEC_4:Sys",
      "type_of_load_to_size_on": "SENSIBLE",
      "design_outdoor_air_flow_rate": "AUTOSIZE",
      "central_heating_maximum_system_air_flow_ratio": 0.3,
      "preheat_design_temperature": 7.0,
      "preheat_design_humidity_ratio": 0.008,
      "precool_design_temperature": 11.0,
      "precool_design_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_temperature": 40.0,
      "type_of_zone_sum_to_use": "NONCOINCIDENT",
      "100_outdoor_air_in_cooling": "NO",
      "100_outdoor_air_in_heating": "NO",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_per_floor_area": "",
      "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": "",
      "cooling_supply_air_flow_rate_per_unit_cooling_capacity": "",
      "heating_supply_air_flow_rate_method": "DesignDay",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_per_floor_area": "",
      "heating_fraction_of_autosized_heating_supply_air_flow_rate": "",
      "heating_fraction_of_autosized_cooling_supply_air_flow_rate": "",
      "heating_supply_air_flow_rate_per_unit_heating_capacity": "",
      "system_outdoor_air_method": "",
      "zone_maximum_outdoor_air_fraction": 1.0,
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_design_capacity": "autosize",
      "cooling_design_capacity_per_floor_area": "",
      "fraction_of_autosized_cooling_design_capacity": "",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_design_capacity": "autosize",
      "heating_design_capacity_per_floor_area": "",
      "fraction_of_autosized_heating_design_capacity": "",
      "central_cooling_capacity_control_method": "VAV",
      "idf_order": 274
    },
    "Sizing:System 5": {
      "airloop_name": "ZN_1_FLR_1_SEC_5:Sys",
      "type_of_load_to_size_on": "SENSIBLE",
      "design_outdoor_air_flow_rate": "AUTOSIZE",
      "central_heating_maximum_system_air_flow_ratio": 0.3,
      "preheat_design_temperature": 7.0,
      "preheat_design_humidity_ratio": 0.008,
      "precool_design_temperature": 11.0,
      "precool_design_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_temperature": 40.0,
      "type_of_zone_sum_to_use": "NONCOINCIDENT",
      "100_outdoor_air_in_cooling": "NO",
      "100_outdoor_air_in_heating": "NO",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_per_floor_area": "",
      "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": "",
      "cooling_supply_air_flow_rate_per_unit_cooling_capacity": "",
      "heating_supply_air_flow_rate_method": "DesignDay",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_per_floor_area": "",
      "heating_fraction_of_autosized_heating_supply_air_flow_rate": "",
      "heating_fraction_of_autosized_cooling_supply_air_flow_rate": "",
      "heating_supply_air_flow_rate_per_unit_heating_capacity": "",
      "system_outdoor_air_method": "",
      "zone_maximum_outdoor_air_fraction": 1.0,
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_design_capacity": "autosize",
      "cooling_design_capacity_per_floor_area": "",
      "fraction_of_autosized_cooling_design_capacity": "",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_design_capacity": "autosize",
      "heating_design_capacity_per_floor_area": "",
      "fraction_of_autosized_heating_design_capacity": "",
      "central_cooling_capacity_control_method": "VAV",
      "idf_order": 275
    }
  },
  "AvailabilityManagerAssignmentList": {
    "ZN_1_FLR_1_SEC_1:Sys Availability Manager List": {
      "idf_order": 276,
      "managers": [
        {
          "availability_manager_object_type": "AvailabilityManager:NightCycle",
          "availability_manager_name": "ZN_1_FLR_1_SEC_1:Sys Availability Manager"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2:Sys Availability Manager List": {
      "idf_order": 277,
      "managers": [
        {
          "availability_manager_object_type": "AvailabilityManager:NightCycle",
          "availability_manager_name": "ZN_1_FLR_1_SEC_2:Sys Availability Manager"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3:Sys Availability Manager List": {
      "idf_order": 278,
      "managers": [
        {
          "availability_manager_object_type": "AvailabilityManager:NightCycle",
          "availability_manager_name": "ZN_1_FLR_1_SEC_3:Sys Availability Manager"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4:Sys Availability Manager List": {
      "idf_order": 279,
      "managers": [
        {
          "availability_manager_object_type": "AvailabilityManager:NightCycle",
          "availability_manager_name": "ZN_1_FLR_1_SEC_4:Sys Availability Manager"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5:Sys Availability Manager List": {
      "idf_order": 280,
      "managers": [
        {
          "availability_manager_object_type": "AvailabilityManager:NightCycle",
          "availability_manager_name": "ZN_1_FLR_1_SEC_5:Sys Availability Manager"
        }
      ]
    }
  },
  "AvailabilityManager:NightCycle": {
    "ZN_1_FLR_1_SEC_1:Sys Availability Manager": {
      "applicability_schedule_name": "Always_On",
      "fan_schedule_name": "HVACOperationSchd",
      "control_type": "CycleOnAny",
      "thermostat_tolerance": 1.0,
      "cycling_run_time_control_type": "FixedRunTime",
      "cycling_run_time": 7200,
      "idf_order": 281
    },
    "ZN_1_FLR_1_SEC_2:Sys Availability Manager": {
      "applicability_schedule_name": "Always_On",
      "fan_schedule_name": "HVACOperationSchd",
      "control_type": "CycleOnAny",
      "thermostat_tolerance": 1.0,
      "cycling_run_time_control_type": "FixedRunTime",
      "cycling_run_time": 7200,
      "idf_order": 282
    },
    "ZN_1_FLR_1_SEC_3:Sys Availability Manager": {
      "applicability_schedule_name": "Always_On",
      "fan_schedule_name": "HVACOperationSchd",
      "control_type": "CycleOnAny",
      "thermostat_tolerance": 1.0,
      "cycling_run_time_control_type": "FixedRunTime",
      "cycling_run_time": 7200,
      "idf_order": 283
    },
    "ZN_1_FLR_1_SEC_4:Sys Availability Manager": {
      "applicability_schedule_name": "Always_On",
      "fan_schedule_name": "HVACOperationSchd",
      "control_type": "CycleOnAny",
      "thermostat_tolerance": 1.0,
      "cycling_run_time_control_type": "FixedRunTime",
      "cycling_run_time": 7200,
      "idf_order": 284
    },
    "ZN_1_FLR_1_SEC_5:Sys Availability Manager": {
      "applicability_schedule_name": "Always_On",
      "fan_schedule_name": "HVACOperationSchd",
      "control_type": "CycleOnAny",
      "thermostat_tolerance": 1.0,
      "cycling_run_time_control_type": "FixedRunTime",
      "cycling_run_time": 7200,
      "idf_order": 285
    }
  },
  "BranchList": {
    "ZN_1_FLR_1_SEC_1:Sys Air Loop Branches": {
      "idf_order": 286,
      "branches": [
        {
          "branch_name": "ZN_1_FLR_1_SEC_1:Sys Air Loop Main Branch"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2:Sys Air Loop Branches": {
      "idf_order": 287,
      "branches": [
        {
          "branch_name": "ZN_1_FLR_1_SEC_2:Sys Air Loop Main Branch"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3:Sys Air Loop Branches": {
      "idf_order": 288,
      "branches": [
        {
          "branch_name": "ZN_1_FLR_1_SEC_3:Sys Air Loop Main Branch"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4:Sys Air Loop Branches": {
      "idf_order": 289,
      "branches": [
        {
          "branch_name": "ZN_1_FLR_1_SEC_4:Sys Air Loop Main Branch"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5:Sys Air Loop Branches": {
      "idf_order": 290,
      "branches": [
        {
          "branch_name": "ZN_1_FLR_1_SEC_5:Sys Air Loop Main Branch"
        }
      ]
    },
    "SHWSys1 Supply Branches": {
      "idf_order": 291,
      "branches": [
        {
          "branch_name": "SHWSys1 Supply Inlet Branch"
        },
        {
          "branch_name": "SHWSys1 Supply Equipment Branch"
        },
        {
          "branch_name": "SHWSys1 Supply Equipment Bypass Branch"
        },
        {
          "branch_name": "SHWSys1 Supply Outlet Branch"
        }
      ]
    },
    "SHWSys1 Demand Branches": {
      "idf_order": 292,
      "branches": [
        {
          "branch_name": "SHWSys1 Demand Inlet Branch"
        },
        {
          "branch_name": "SHWSys1 Demand Load Branch 1"
        },
        {
          "branch_name": "SHWSys1 Demand Load Branch 2"
        },
        {
          "branch_name": "SHWSys1 Demand Load Branch 3"
        },
        {
          "branch_name": "SHWSys1 Demand Load Branch 4"
        },
        {
          "branch_name": "SHWSys1 Demand Load Branch 5"
        },
        {
          "branch_name": "SHWSys1 Demand Bypass Branch"
        },
        {
          "branch_name": "SHWSys1 Demand Outlet Branch"
        }
      ]
    }
  },
  "Branch": {
    "ZN_1_FLR_1_SEC_1:Sys Air Loop Main Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 293,
      "components": [
        {
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_name": "ZN_1_FLR_1_SEC_1:Sys_OA",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Inlet Node",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode"
        },
        {
          "component_object_type": "CoilSystem:Cooling:DX",
          "component_name": "ZN_1_FLR_1_SEC_1:SysCoolC",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_1:SysCoolC-ZN_1_FLR_1_SEC_1:SysHeatCNode"
        },
        {
          "component_object_type": "Coil:Heating:Electric",
          "component_name": "ZN_1_FLR_1_SEC_1:SysHeatC",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_1:SysCoolC-ZN_1_FLR_1_SEC_1:SysHeatCNode",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode"
        },
        {
          "component_object_type": "Fan:ConstantVolume",
          "component_name": "ZN_1_FLR_1_SEC_1:Sys Fan",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2:Sys Air Loop Main Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 294,
      "components": [
        {
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_name": "ZN_1_FLR_1_SEC_2:Sys_OA",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Inlet Node",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode"
        },
        {
          "component_object_type": "CoilSystem:Cooling:DX",
          "component_name": "ZN_1_FLR_1_SEC_2:SysCoolC",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_2:SysCoolC-ZN_1_FLR_1_SEC_2:SysHeatCNode"
        },
        {
          "component_object_type": "Coil:Heating:Electric",
          "component_name": "ZN_1_FLR_1_SEC_2:SysHeatC",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_2:SysCoolC-ZN_1_FLR_1_SEC_2:SysHeatCNode",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode"
        },
        {
          "component_object_type": "Fan:ConstantVolume",
          "component_name": "ZN_1_FLR_1_SEC_2:Sys Fan",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3:Sys Air Loop Main Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 295,
      "components": [
        {
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_name": "ZN_1_FLR_1_SEC_3:Sys_OA",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Inlet Node",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode"
        },
        {
          "component_object_type": "CoilSystem:Cooling:DX",
          "component_name": "ZN_1_FLR_1_SEC_3:SysCoolC",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_3:SysCoolC-ZN_1_FLR_1_SEC_3:SysHeatCNode"
        },
        {
          "component_object_type": "Coil:Heating:Electric",
          "component_name": "ZN_1_FLR_1_SEC_3:SysHeatC",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_3:SysCoolC-ZN_1_FLR_1_SEC_3:SysHeatCNode",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode"
        },
        {
          "component_object_type": "Fan:ConstantVolume",
          "component_name": "ZN_1_FLR_1_SEC_3:Sys Fan",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4:Sys Air Loop Main Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 296,
      "components": [
        {
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_name": "ZN_1_FLR_1_SEC_4:Sys_OA",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Inlet Node",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode"
        },
        {
          "component_object_type": "CoilSystem:Cooling:DX",
          "component_name": "ZN_1_FLR_1_SEC_4:SysCoolC",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_4:SysCoolC-ZN_1_FLR_1_SEC_4:SysHeatCNode"
        },
        {
          "component_object_type": "Coil:Heating:Electric",
          "component_name": "ZN_1_FLR_1_SEC_4:SysHeatC",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_4:SysCoolC-ZN_1_FLR_1_SEC_4:SysHeatCNode",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode"
        },
        {
          "component_object_type": "Fan:ConstantVolume",
          "component_name": "ZN_1_FLR_1_SEC_4:Sys Fan",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5:Sys Air Loop Main Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 297,
      "components": [
        {
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_name": "ZN_1_FLR_1_SEC_5:Sys_OA",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Inlet Node",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode"
        },
        {
          "component_object_type": "CoilSystem:Cooling:DX",
          "component_name": "ZN_1_FLR_1_SEC_5:SysCoolC",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_5:SysCoolC-ZN_1_FLR_1_SEC_5:SysHeatCNode"
        },
        {
          "component_object_type": "Coil:Heating:Electric",
          "component_name": "ZN_1_FLR_1_SEC_5:SysHeatC",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_5:SysCoolC-ZN_1_FLR_1_SEC_5:SysHeatCNode",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode"
        },
        {
          "component_object_type": "Fan:ConstantVolume",
          "component_name": "ZN_1_FLR_1_SEC_5:Sys Fan",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node"
        }
      ]
    },
    "SHWSys1 Supply Inlet Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 298,
      "components": [
        {
          "component_object_type": "Pump:VariableSpeed",
          "component_name": "SHWSys1 Pump",
          "component_inlet_node_name": "SHWSys1 Supply Inlet Node",
          "component_outlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector"
        }
      ]
    },
    "SHWSys1 Supply Equipment Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 299,
      "components": [
        {
          "component_object_type": "WaterHeater:Mixed",
          "component_name": "SHWSys1 Water Heater",
          "component_inlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNode",
          "component_outlet_node_name": "SHWSys1 Supply Equipment Outlet Node"
        }
      ]
    },
    "SHWSys1 Supply Equipment Bypass Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 300,
      "components": [
        {
          "component_object_type": "Pipe:Adiabatic",
          "component_name": "SHWSys1 Supply Equipment Bypass Pipe",
          "component_inlet_node_name": "SHWSys1 Supply Equip Bypass Inlet Node",
          "component_outlet_node_name": "SHWSys1 Supply Equip Bypass Outlet Node"
        }
      ]
    },
    "SHWSys1 Supply Outlet Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 301,
      "components": [
        {
          "component_object_type": "Pipe:Adiabatic",
          "component_name": "SHWSys1 Supply Outlet Pipe",
          "component_inlet_node_name": "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe",
          "component_outlet_node_name": "SHWSys1 Supply Outlet Node"
        }
      ]
    },
    "SHWSys1 Demand Inlet Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 302,
      "components": [
        {
          "component_object_type": "Pipe:Adiabatic",
          "component_name": "SHWSys1 Demand Inlet Pipe",
          "component_inlet_node_name": "SHWSys1 Demand Inlet Node",
          "component_outlet_node_name": "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer"
        }
      ]
    },
    "SHWSys1 Demand Load Branch 1": {
      "pressure_drop_curve_name": "",
      "idf_order": 303,
      "components": [
        {
          "component_object_type": "WaterUse:Connections",
          "component_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Inlet Node",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Outlet Node"
        }
      ]
    },
    "SHWSys1 Demand Load Branch 2": {
      "pressure_drop_curve_name": "",
      "idf_order": 304,
      "components": [
        {
          "component_object_type": "WaterUse:Connections",
          "component_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Inlet Node",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Outlet Node"
        }
      ]
    },
    "SHWSys1 Demand Load Branch 3": {
      "pressure_drop_curve_name": "",
      "idf_order": 305,
      "components": [
        {
          "component_object_type": "WaterUse:Connections",
          "component_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Inlet Node",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Outlet Node"
        }
      ]
    },
    "SHWSys1 Demand Load Branch 4": {
      "pressure_drop_curve_name": "",
      "idf_order": 306,
      "components": [
        {
          "component_object_type": "WaterUse:Connections",
          "component_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Inlet Node",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Outlet Node"
        }
      ]
    },
    "SHWSys1 Demand Load Branch 5": {
      "pressure_drop_curve_name": "",
      "idf_order": 307,
      "components": [
        {
          "component_object_type": "WaterUse:Connections",
          "component_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT",
          "component_inlet_node_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Inlet Node",
          "component_outlet_node_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Outlet Node"
        }
      ]
    },
    "SHWSys1 Demand Bypass Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 308,
      "components": [
        {
          "component_object_type": "Pipe:Adiabatic",
          "component_name": "SHWSys1 Demand Bypass Pipe",
          "component_inlet_node_name": "SHWSys1 Demand Bypass Pipe Inlet Node",
          "component_outlet_node_name": "SHWSys1 Demand Bypass Pipe Outlet Node"
        }
      ]
    },
    "SHWSys1 Demand Outlet Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 309,
      "components": [
        {
          "component_object_type": "Pipe:Adiabatic",
          "component_name": "SHWSys1 Demand Outlet Pipe",
          "component_inlet_node_name": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe",
          "component_outlet_node_name": "SHWSys1 Demand Outlet Node"
        }
      ]
    }
  },
  "AirLoopHVAC:ControllerList": {
    "ZN_1_FLR_1_SEC_1:Sys_OAControllers": {
      "controller_1_object_type": "Controller:OutdoorAir",
      "controller_1_name": "ControllerZN_1_FLR_1_SEC_1:Sys_OA",
      "idf_order": 310
    },
    "ZN_1_FLR_1_SEC_2:Sys_OAControllers": {
      "controller_1_object_type": "Controller:OutdoorAir",
      "controller_1_name": "ControllerZN_1_FLR_1_SEC_2:Sys_OA",
      "idf_order": 311
    },
    "ZN_1_FLR_1_SEC_3:Sys_OAControllers": {
      "controller_1_object_type": "Controller:OutdoorAir",
      "controller_1_name": "ControllerZN_1_FLR_1_SEC_3:Sys_OA",
      "idf_order": 312
    },
    "ZN_1_FLR_1_SEC_4:Sys_OAControllers": {
      "controller_1_object_type": "Controller:OutdoorAir",
      "controller_1_name": "ControllerZN_1_FLR_1_SEC_4:Sys_OA",
      "idf_order": 313
    },
    "ZN_1_FLR_1_SEC_5:Sys_OAControllers": {
      "controller_1_object_type": "Controller:OutdoorAir",
      "controller_1_name": "ControllerZN_1_FLR_1_SEC_5:Sys_OA",
      "idf_order": 314
    }
  },
  "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
    "ZN_1_FLR_1_SEC_1:Sys_OAEquipment": {
      "component_1_object_type": "OutdoorAir:Mixer",
      "component_1_name": "ZN_1_FLR_1_SEC_1:Sys_OAMixing Box",
      "idf_order": 315
    },
    "ZN_1_FLR_1_SEC_2:Sys_OAEquipment": {
      "component_1_object_type": "OutdoorAir:Mixer",
      "component_1_name": "ZN_1_FLR_1_SEC_2:Sys_OAMixing Box",
      "idf_order": 316
    },
    "ZN_1_FLR_1_SEC_3:Sys_OAEquipment": {
      "component_1_object_type": "OutdoorAir:Mixer",
      "component_1_name": "ZN_1_FLR_1_SEC_3:Sys_OAMixing Box",
      "idf_order": 317
    },
    "ZN_1_FLR_1_SEC_4:Sys_OAEquipment": {
      "component_1_object_type": "OutdoorAir:Mixer",
      "component_1_name": "ZN_1_FLR_1_SEC_4:Sys_OAMixing Box",
      "idf_order": 318
    },
    "ZN_1_FLR_1_SEC_5:Sys_OAEquipment": {
      "component_1_object_type": "OutdoorAir:Mixer",
      "component_1_name": "ZN_1_FLR_1_SEC_5:Sys_OAMixing Box",
      "idf_order": 319
    }
  },
  "AirLoopHVAC:OutdoorAirSystem": {
    "ZN_1_FLR_1_SEC_1:Sys_OA": {
      "controller_list_name": "ZN_1_FLR_1_SEC_1:Sys_OAControllers",
      "outdoor_air_equipment_list_name": "ZN_1_FLR_1_SEC_1:Sys_OAEquipment",
      "idf_order": 320
    },
    "ZN_1_FLR_1_SEC_2:Sys_OA": {
      "controller_list_name": "ZN_1_FLR_1_SEC_2:Sys_OAControllers",
      "outdoor_air_equipment_list_name": "ZN_1_FLR_1_SEC_2:Sys_OAEquipment",
      "idf_order": 321
    },
    "ZN_1_FLR_1_SEC_3:Sys_OA": {
      "controller_list_name": "ZN_1_FLR_1_SEC_3:Sys_OAControllers",
      "outdoor_air_equipment_list_name": "ZN_1_FLR_1_SEC_3:Sys_OAEquipment",
      "idf_order": 322
    },
    "ZN_1_FLR_1_SEC_4:Sys_OA": {
      "controller_list_name": "ZN_1_FLR_1_SEC_4:Sys_OAControllers",
      "outdoor_air_equipment_list_name": "ZN_1_FLR_1_SEC_4:Sys_OAEquipment",
      "idf_order": 323
    },
    "ZN_1_FLR_1_SEC_5:Sys_OA": {
      "controller_list_name": "ZN_1_FLR_1_SEC_5:Sys_OAControllers",
      "outdoor_air_equipment_list_name": "ZN_1_FLR_1_SEC_5:Sys_OAEquipment",
      "idf_order": 324
    }
  },
  "OutdoorAir:NodeList": {
    "OutdoorAir:NodeList 1": {
      "idf_order": 325,
      "nodes": [
        {
          "node_or_nodelist_name": "ZN_1_FLR_1_SEC_1:Sys_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 2": {
      "idf_order": 326,
      "nodes": [
        {
          "node_or_nodelist_name": "ZN_1_FLR_1_SEC_2:Sys_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 3": {
      "idf_order": 327,
      "nodes": [
        {
          "node_or_nodelist_name": "ZN_1_FLR_1_SEC_3:Sys_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 4": {
      "idf_order": 328,
      "nodes": [
        {
          "node_or_nodelist_name": "ZN_1_FLR_1_SEC_4:Sys_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 5": {
      "idf_order": 329,
      "nodes": [
        {
          "node_or_nodelist_name": "ZN_1_FLR_1_SEC_5:Sys_OANode List"
        }
      ]
    }
  },
  "OutdoorAir:Mixer": {
    "ZN_1_FLR_1_SEC_1:Sys_OAMixing Box": {
      "mixed_air_node_name": "ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode",
      "outdoor_air_stream_node_name": "ZN_1_FLR_1_SEC_1:Sys_OAInlet Node",
      "relief_air_stream_node_name": "ZN_1_FLR_1_SEC_1:Sys_OARelief Node",
      "return_air_stream_node_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Inlet Node",
      "idf_order": 330
    },
    "ZN_1_FLR_1_SEC_2:Sys_OAMixing Box": {
      "mixed_air_node_name": "ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode",
      "outdoor_air_stream_node_name": "ZN_1_FLR_1_SEC_2:Sys_OAInlet Node",
      "relief_air_stream_node_name": "ZN_1_FLR_1_SEC_2:Sys_OARelief Node",
      "return_air_stream_node_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Inlet Node",
      "idf_order": 331
    },
    "ZN_1_FLR_1_SEC_3:Sys_OAMixing Box": {
      "mixed_air_node_name": "ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode",
      "outdoor_air_stream_node_name": "ZN_1_FLR_1_SEC_3:Sys_OAInlet Node",
      "relief_air_stream_node_name": "ZN_1_FLR_1_SEC_3:Sys_OARelief Node",
      "return_air_stream_node_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Inlet Node",
      "idf_order": 332
    },
    "ZN_1_FLR_1_SEC_4:Sys_OAMixing Box": {
      "mixed_air_node_name": "ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode",
      "outdoor_air_stream_node_name": "ZN_1_FLR_1_SEC_4:Sys_OAInlet Node",
      "relief_air_stream_node_name": "ZN_1_FLR_1_SEC_4:Sys_OARelief Node",
      "return_air_stream_node_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Inlet Node",
      "idf_order": 333
    },
    "ZN_1_FLR_1_SEC_5:Sys_OAMixing Box": {
      "mixed_air_node_name": "ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode",
      "outdoor_air_stream_node_name": "ZN_1_FLR_1_SEC_5:Sys_OAInlet Node",
      "relief_air_stream_node_name": "ZN_1_FLR_1_SEC_5:Sys_OARelief Node",
      "return_air_stream_node_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Inlet Node",
      "idf_order": 334
    }
  },
  "SetpointManager:MixedAir": {
    "ZN_1_FLR_1_SEC_1:Sys_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "reference_setpoint_node_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node",
      "fan_inlet_node_name": "ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode",
      "fan_outlet_node_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode",
      "idf_order": 335
    },
    "ZN_1_FLR_1_SEC_2:Sys_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "reference_setpoint_node_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node",
      "fan_inlet_node_name": "ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode",
      "fan_outlet_node_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode",
      "idf_order": 336
    },
    "ZN_1_FLR_1_SEC_3:Sys_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "reference_setpoint_node_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node",
      "fan_inlet_node_name": "ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode",
      "fan_outlet_node_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode",
      "idf_order": 337
    },
    "ZN_1_FLR_1_SEC_4:Sys_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "reference_setpoint_node_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node",
      "fan_inlet_node_name": "ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode",
      "fan_outlet_node_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode",
      "idf_order": 338
    },
    "ZN_1_FLR_1_SEC_5:Sys_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "reference_setpoint_node_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node",
      "fan_inlet_node_name": "ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode",
      "fan_outlet_node_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode",
      "idf_order": 339
    }
  },
  "Controller:OutdoorAir": {
    "ControllerZN_1_FLR_1_SEC_1:Sys_OA": {
      "relief_air_outlet_node_name": "ZN_1_FLR_1_SEC_1:Sys_OARelief Node",
      "return_air_node_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Inlet Node",
      "mixed_air_node_name": "ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode",
      "actuator_node_name": "ZN_1_FLR_1_SEC_1:Sys_OAInlet Node",
      "minimum_outdoor_air_flow_rate": "AUTOSIZE",
      "maximum_outdoor_air_flow_rate": "AUTOSIZE",
      "economizer_control_type": "NoEconomizer",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_maximum_limit_dry_bulb_temperature": 19.0,
      "economizer_maximum_limit_enthalpy": 32000.0,
      "economizer_maximum_limit_dewpoint_temperature": "",
      "electronic_enthalpy_limit_curve_name": "",
      "economizer_minimum_limit_dry_bulb_temperature": "",
      "lockout_type": "NoLockout",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_schedule_name": "MinOA_Sched",
      "idf_order": 340
    },
    "ControllerZN_1_FLR_1_SEC_2:Sys_OA": {
      "relief_air_outlet_node_name": "ZN_1_FLR_1_SEC_2:Sys_OARelief Node",
      "return_air_node_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Inlet Node",
      "mixed_air_node_name": "ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode",
      "actuator_node_name": "ZN_1_FLR_1_SEC_2:Sys_OAInlet Node",
      "minimum_outdoor_air_flow_rate": "AUTOSIZE",
      "maximum_outdoor_air_flow_rate": "AUTOSIZE",
      "economizer_control_type": "NoEconomizer",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_maximum_limit_dry_bulb_temperature": 19.0,
      "economizer_maximum_limit_enthalpy": 32000.0,
      "economizer_maximum_limit_dewpoint_temperature": "",
      "electronic_enthalpy_limit_curve_name": "",
      "economizer_minimum_limit_dry_bulb_temperature": "",
      "lockout_type": "NoLockout",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_schedule_name": "MinOA_Sched",
      "idf_order": 341
    },
    "ControllerZN_1_FLR_1_SEC_3:Sys_OA": {
      "relief_air_outlet_node_name": "ZN_1_FLR_1_SEC_3:Sys_OARelief Node",
      "return_air_node_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Inlet Node",
      "mixed_air_node_name": "ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode",
      "actuator_node_name": "ZN_1_FLR_1_SEC_3:Sys_OAInlet Node",
      "minimum_outdoor_air_flow_rate": "AUTOSIZE",
      "maximum_outdoor_air_flow_rate": "AUTOSIZE",
      "economizer_control_type": "NoEconomizer",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_maximum_limit_dry_bulb_temperature": 19.0,
      "economizer_maximum_limit_enthalpy": 32000.0,
      "economizer_maximum_limit_dewpoint_temperature": "",
      "electronic_enthalpy_limit_curve_name": "",
      "economizer_minimum_limit_dry_bulb_temperature": "",
      "lockout_type": "NoLockout",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_schedule_name": "MinOA_Sched",
      "idf_order": 342
    },
    "ControllerZN_1_FLR_1_SEC_4:Sys_OA": {
      "relief_air_outlet_node_name": "ZN_1_FLR_1_SEC_4:Sys_OARelief Node",
      "return_air_node_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Inlet Node",
      "mixed_air_node_name": "ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode",
      "actuator_node_name": "ZN_1_FLR_1_SEC_4:Sys_OAInlet Node",
      "minimum_outdoor_air_flow_rate": "AUTOSIZE",
      "maximum_outdoor_air_flow_rate": "AUTOSIZE",
      "economizer_control_type": "NoEconomizer",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_maximum_limit_dry_bulb_temperature": 19.0,
      "economizer_maximum_limit_enthalpy": 32000.0,
      "economizer_maximum_limit_dewpoint_temperature": "",
      "electronic_enthalpy_limit_curve_name": "",
      "economizer_minimum_limit_dry_bulb_temperature": "",
      "lockout_type": "NoLockout",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_schedule_name": "MinOA_Sched",
      "idf_order": 343
    },
    "ControllerZN_1_FLR_1_SEC_5:Sys_OA": {
      "relief_air_outlet_node_name": "ZN_1_FLR_1_SEC_5:Sys_OARelief Node",
      "return_air_node_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Inlet Node",
      "mixed_air_node_name": "ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode",
      "actuator_node_name": "ZN_1_FLR_1_SEC_5:Sys_OAInlet Node",
      "minimum_outdoor_air_flow_rate": "AUTOSIZE",
      "maximum_outdoor_air_flow_rate": "AUTOSIZE",
      "economizer_control_type": "NoEconomizer",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_maximum_limit_dry_bulb_temperature": 19.0,
      "economizer_maximum_limit_enthalpy": 32000.0,
      "economizer_maximum_limit_dewpoint_temperature": "",
      "electronic_enthalpy_limit_curve_name": "",
      "economizer_minimum_limit_dry_bulb_temperature": "",
      "lockout_type": "NoLockout",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_schedule_name": "MinOA_Sched",
      "idf_order": 344
    }
  },
  "CoilSystem:Cooling:DX": {
    "ZN_1_FLR_1_SEC_1:SysCoolC": {
      "availability_schedule_name": "ALWAYS_ON",
      "dx_cooling_coil_system_inlet_node_name": "ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode",
      "dx_cooling_coil_system_outlet_node_name": "ZN_1_FLR_1_SEC_1:SysCoolC-ZN_1_FLR_1_SEC_1:SysHeatCNode",
      "dx_cooling_coil_system_sensor_node_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_coil_name": "ZN_1_FLR_1_SEC_1:SysCoolC DXCoil",
      "idf_order": 345
    },
    "ZN_1_FLR_1_SEC_2:SysCoolC": {
      "availability_schedule_name": "ALWAYS_ON",
      "dx_cooling_coil_system_inlet_node_name": "ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode",
      "dx_cooling_coil_system_outlet_node_name": "ZN_1_FLR_1_SEC_2:SysCoolC-ZN_1_FLR_1_SEC_2:SysHeatCNode",
      "dx_cooling_coil_system_sensor_node_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_coil_name": "ZN_1_FLR_1_SEC_2:SysCoolC DXCoil",
      "idf_order": 346
    },
    "ZN_1_FLR_1_SEC_3:SysCoolC": {
      "availability_schedule_name": "ALWAYS_ON",
      "dx_cooling_coil_system_inlet_node_name": "ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode",
      "dx_cooling_coil_system_outlet_node_name": "ZN_1_FLR_1_SEC_3:SysCoolC-ZN_1_FLR_1_SEC_3:SysHeatCNode",
      "dx_cooling_coil_system_sensor_node_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_coil_name": "ZN_1_FLR_1_SEC_3:SysCoolC DXCoil",
      "idf_order": 347
    },
    "ZN_1_FLR_1_SEC_4:SysCoolC": {
      "availability_schedule_name": "ALWAYS_ON",
      "dx_cooling_coil_system_inlet_node_name": "ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode",
      "dx_cooling_coil_system_outlet_node_name": "ZN_1_FLR_1_SEC_4:SysCoolC-ZN_1_FLR_1_SEC_4:SysHeatCNode",
      "dx_cooling_coil_system_sensor_node_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_coil_name": "ZN_1_FLR_1_SEC_4:SysCoolC DXCoil",
      "idf_order": 348
    },
    "ZN_1_FLR_1_SEC_5:SysCoolC": {
      "availability_schedule_name": "ALWAYS_ON",
      "dx_cooling_coil_system_inlet_node_name": "ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode",
      "dx_cooling_coil_system_outlet_node_name": "ZN_1_FLR_1_SEC_5:SysCoolC-ZN_1_FLR_1_SEC_5:SysHeatCNode",
      "dx_cooling_coil_system_sensor_node_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_coil_name": "ZN_1_FLR_1_SEC_5:SysCoolC DXCoil",
      "idf_order": 349
    }
  },
  "Coil:Cooling:DX:SingleSpeed": {
    "ZN_1_FLR_1_SEC_1:SysCoolC DXCoil": {
      "availability_schedule_name": "ALWAYS_ON",
      "gross_rated_total_cooling_capacity": "AUTOSIZE",
      "gross_rated_sensible_heat_ratio": "AUTOSIZE",
      "gross_rated_cooling_cop": 2.7835,
      "rated_air_flow_rate": "AUTOSIZE",
      "rated_evaporator_fan_power_per_volume_flow_rate": "",
      "air_inlet_node_name": "ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode",
      "air_outlet_node_name": "ZN_1_FLR_1_SEC_1:SysCoolC-ZN_1_FLR_1_SEC_1:SysHeatCNode",
      "total_cooling_capacity_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_1:SysCoolCCarrier48TM014_12tons_CapFT",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_1:SysCoolCCarrier48TM014_12tons_FFF",
      "energy_input_ratio_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_1:SysCoolCCarrier48TM014_12tons_EIRFT",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_1:SysCoolCCarrier48TM014_12tons_EIRFFF",
      "part_load_fraction_correlation_curve_name": "ZN_1_FLR_1_SEC_1:SysCoolCIEA_HVAC_BESTEST_9ton-PLR",
      "idf_order": 350
    },
    "ZN_1_FLR_1_SEC_2:SysCoolC DXCoil": {
      "availability_schedule_name": "ALWAYS_ON",
      "gross_rated_total_cooling_capacity": "AUTOSIZE",
      "gross_rated_sensible_heat_ratio": "AUTOSIZE",
      "gross_rated_cooling_cop": 2.7835,
      "rated_air_flow_rate": "AUTOSIZE",
      "rated_evaporator_fan_power_per_volume_flow_rate": "",
      "air_inlet_node_name": "ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode",
      "air_outlet_node_name": "ZN_1_FLR_1_SEC_2:SysCoolC-ZN_1_FLR_1_SEC_2:SysHeatCNode",
      "total_cooling_capacity_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_2:SysCoolCCarrier48TM014_12tons_CapFT",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_2:SysCoolCCarrier48TM014_12tons_FFF",
      "energy_input_ratio_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_2:SysCoolCCarrier48TM014_12tons_EIRFT",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_2:SysCoolCCarrier48TM014_12tons_EIRFFF",
      "part_load_fraction_correlation_curve_name": "ZN_1_FLR_1_SEC_2:SysCoolCIEA_HVAC_BESTEST_9ton-PLR",
      "idf_order": 351
    },
    "ZN_1_FLR_1_SEC_3:SysCoolC DXCoil": {
      "availability_schedule_name": "ALWAYS_ON",
      "gross_rated_total_cooling_capacity": "AUTOSIZE",
      "gross_rated_sensible_heat_ratio": "AUTOSIZE",
      "gross_rated_cooling_cop": 2.7835,
      "rated_air_flow_rate": "AUTOSIZE",
      "rated_evaporator_fan_power_per_volume_flow_rate": "",
      "air_inlet_node_name": "ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode",
      "air_outlet_node_name": "ZN_1_FLR_1_SEC_3:SysCoolC-ZN_1_FLR_1_SEC_3:SysHeatCNode",
      "total_cooling_capacity_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_3:SysCoolCCarrier48TM014_12tons_CapFT",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_3:SysCoolCCarrier48TM014_12tons_FFF",
      "energy_input_ratio_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_3:SysCoolCCarrier48TM014_12tons_EIRFT",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_3:SysCoolCCarrier48TM014_12tons_EIRFFF",
      "part_load_fraction_correlation_curve_name": "ZN_1_FLR_1_SEC_3:SysCoolCIEA_HVAC_BESTEST_9ton-PLR",
      "idf_order": 352
    },
    "ZN_1_FLR_1_SEC_4:SysCoolC DXCoil": {
      "availability_schedule_name": "ALWAYS_ON",
      "gross_rated_total_cooling_capacity": "AUTOSIZE",
      "gross_rated_sensible_heat_ratio": "AUTOSIZE",
      "gross_rated_cooling_cop": 2.7835,
      "rated_air_flow_rate": "AUTOSIZE",
      "rated_evaporator_fan_power_per_volume_flow_rate": "",
      "air_inlet_node_name": "ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode",
      "air_outlet_node_name": "ZN_1_FLR_1_SEC_4:SysCoolC-ZN_1_FLR_1_SEC_4:SysHeatCNode",
      "total_cooling_capacity_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_4:SysCoolCCarrier48TM014_12tons_CapFT",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_4:SysCoolCCarrier48TM014_12tons_FFF",
      "energy_input_ratio_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_4:SysCoolCCarrier48TM014_12tons_EIRFT",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_4:SysCoolCCarrier48TM014_12tons_EIRFFF",
      "part_load_fraction_correlation_curve_name": "ZN_1_FLR_1_SEC_4:SysCoolCIEA_HVAC_BESTEST_9ton-PLR",
      "idf_order": 353
    },
    "ZN_1_FLR_1_SEC_5:SysCoolC DXCoil": {
      "availability_schedule_name": "ALWAYS_ON",
      "gross_rated_total_cooling_capacity": "AUTOSIZE",
      "gross_rated_sensible_heat_ratio": "AUTOSIZE",
      "gross_rated_cooling_cop": 2.7835,
      "rated_air_flow_rate": "AUTOSIZE",
      "rated_evaporator_fan_power_per_volume_flow_rate": "",
      "air_inlet_node_name": "ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode",
      "air_outlet_node_name": "ZN_1_FLR_1_SEC_5:SysCoolC-ZN_1_FLR_1_SEC_5:SysHeatCNode",
      "total_cooling_capacity_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_5:SysCoolCCarrier48TM014_12tons_CapFT",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_5:SysCoolCCarrier48TM014_12tons_FFF",
      "energy_input_ratio_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_5:SysCoolCCarrier48TM014_12tons_EIRFT",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_5:SysCoolCCarrier48TM014_12tons_EIRFFF",
      "part_load_fraction_correlation_curve_name": "ZN_1_FLR_1_SEC_5:SysCoolCIEA_HVAC_BESTEST_9ton-PLR",
      "idf_order": 354
    }
  },
  "Curve:Biquadratic": {
    "ZN_1_FLR_1_SEC_1:SysCoolCCarrier48TM014_12tons_CapFT": {
      "coefficient1_constant": 1.39072,
      "coefficient2_x": -0.0529058,
      "coefficient3_x_2": 0.0018423,
      "coefficient4_y": 0.00058267,
      "coefficient5_y_2": -0.000186814,
      "coefficient6_x_y": 0.000265159,
      "minimum_value_of_x": 16.5556,
      "maximum_value_of_x": 22.1111,
      "minimum_value_of_y": 18.0,
      "maximum_value_of_y": 47.66,
      "minimum_curve_output": "",
      "maximum_curve_output": "",
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "output_unit_type": "Dimensionless",
      "idf_order": 355
    },
    "ZN_1_FLR_1_SEC_1:SysCoolCCarrier48TM014_12tons_EIRFT": {
      "coefficient1_constant": -0.536161,
      "coefficient2_x": 0.105138,
      "coefficient3_x_2": -0.00172659,
      "coefficient4_y": 0.0149848,
      "coefficient5_y_2": 0.000659948,
      "coefficient6_x_y": -0.0017385,
      "minimum_value_of_x": 16.5556,
      "maximum_value_of_x": 22.1111,
      "minimum_value_of_y": 18.0,
      "maximum_value_of_y": 47.66,
      "minimum_curve_output": "",
      "maximum_curve_output": "",
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "output_unit_type": "Dimensionless",
      "idf_order": 356
    },
    "ZN_1_FLR_1_SEC_2:SysCoolCCarrier48TM014_12tons_CapFT": {
      "coefficient1_constant": 1.39072,
      "coefficient2_x": -0.0529058,
      "coefficient3_x_2": 0.0018423,
      "coefficient4_y": 0.00058267,
      "coefficient5_y_2": -0.000186814,
      "coefficient6_x_y": 0.000265159,
      "minimum_value_of_x": 16.5556,
      "maximum_value_of_x": 22.1111,
      "minimum_value_of_y": 18.0,
      "maximum_value_of_y": 47.66,
      "minimum_curve_output": "",
      "maximum_curve_output": "",
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "output_unit_type": "Dimensionless",
      "idf_order": 357
    },
    "ZN_1_FLR_1_SEC_2:SysCoolCCarrier48TM014_12tons_EIRFT": {
      "coefficient1_constant": -0.536161,
      "coefficient2_x": 0.105138,
      "coefficient3_x_2": -0.00172659,
      "coefficient4_y": 0.0149848,
      "coefficient5_y_2": 0.000659948,
      "coefficient6_x_y": -0.0017385,
      "minimum_value_of_x": 16.5556,
      "maximum_value_of_x": 22.1111,
      "minimum_value_of_y": 18.0,
      "maximum_value_of_y": 47.66,
      "minimum_curve_output": "",
      "maximum_curve_output": "",
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "output_unit_type": "Dimensionless",
      "idf_order": 358
    },
    "ZN_1_FLR_1_SEC_3:SysCoolCCarrier48TM014_12tons_CapFT": {
      "coefficient1_constant": 1.39072,
      "coefficient2_x": -0.0529058,
      "coefficient3_x_2": 0.0018423,
      "coefficient4_y": 0.00058267,
      "coefficient5_y_2": -0.000186814,
      "coefficient6_x_y": 0.000265159,
      "minimum_value_of_x": 16.5556,
      "maximum_value_of_x": 22.1111,
      "minimum_value_of_y": 18.0,
      "maximum_value_of_y": 47.66,
      "minimum_curve_output": "",
      "maximum_curve_output": "",
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "output_unit_type": "Dimensionless",
      "idf_order": 359
    },
    "ZN_1_FLR_1_SEC_3:SysCoolCCarrier48TM014_12tons_EIRFT": {
      "coefficient1_constant": -0.536161,
      "coefficient2_x": 0.105138,
      "coefficient3_x_2": -0.00172659,
      "coefficient4_y": 0.0149848,
      "coefficient5_y_2": 0.000659948,
      "coefficient6_x_y": -0.0017385,
      "minimum_value_of_x": 16.5556,
      "maximum_value_of_x": 22.1111,
      "minimum_value_of_y": 18.0,
      "maximum_value_of_y": 47.66,
      "minimum_curve_output": "",
      "maximum_curve_output": "",
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "output_unit_type": "Dimensionless",
      "idf_order": 360
    },
    "ZN_1_FLR_1_SEC_4:SysCoolCCarrier48TM014_12tons_CapFT": {
      "coefficient1_constant": 1.39072,
      "coefficient2_x": -0.0529058,
      "coefficient3_x_2": 0.0018423,
      "coefficient4_y": 0.00058267,
      "coefficient5_y_2": -0.000186814,
      "coefficient6_x_y": 0.000265159,
      "minimum_value_of_x": 16.5556,
      "maximum_value_of_x": 22.1111,
      "minimum_value_of_y": 18.0,
      "maximum_value_of_y": 47.66,
      "minimum_curve_output": "",
      "maximum_curve_output": "",
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "output_unit_type": "Dimensionless",
      "idf_order": 361
    },
    "ZN_1_FLR_1_SEC_4:SysCoolCCarrier48TM014_12tons_EIRFT": {
      "coefficient1_constant": -0.536161,
      "coefficient2_x": 0.105138,
      "coefficient3_x_2": -0.00172659,
      "coefficient4_y": 0.0149848,
      "coefficient5_y_2": 0.000659948,
      "coefficient6_x_y": -0.0017385,
      "minimum_value_of_x": 16.5556,
      "maximum_value_of_x": 22.1111,
      "minimum_value_of_y": 18.0,
      "maximum_value_of_y": 47.66,
      "minimum_curve_output": "",
      "maximum_curve_output": "",
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "output_unit_type": "Dimensionless",
      "idf_order": 362
    },
    "ZN_1_FLR_1_SEC_5:SysCoolCCarrier48TM014_12tons_CapFT": {
      "coefficient1_constant": 1.39072,
      "coefficient2_x": -0.0529058,
      "coefficient3_x_2": 0.0018423,
      "coefficient4_y": 0.00058267,
      "coefficient5_y_2": -0.000186814,
      "coefficient6_x_y": 0.000265159,
      "minimum_value_of_x": 16.5556,
      "maximum_value_of_x": 22.1111,
      "minimum_value_of_y": 18.0,
      "maximum_value_of_y": 47.66,
      "minimum_curve_output": "",
      "maximum_curve_output": "",
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "output_unit_type": "Dimensionless",
      "idf_order": 363
    },
    "ZN_1_FLR_1_SEC_5:SysCoolCCarrier48TM014_12tons_EIRFT": {
      "coefficient1_constant": -0.536161,
      "coefficient2_x": 0.105138,
      "coefficient3_x_2": -0.00172659,
      "coefficient4_y": 0.0149848,
      "coefficient5_y_2": 0.000659948,
      "coefficient6_x_y": -0.0017385,
      "minimum_value_of_x": 16.5556,
      "maximum_value_of_x": 22.1111,
      "minimum_value_of_y": 18.0,
      "maximum_value_of_y": 47.66,
      "minimum_curve_output": "",
      "maximum_curve_output": "",
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "output_unit_type": "Dimensionless",
      "idf_order": 364
    }
  },
  "Curve:Quadratic": {
    "ZN_1_FLR_1_SEC_1:SysCoolCCarrier48TM014_12tons_FFF": {
      "coefficient1_constant": 0.718954,
      "coefficient2_x": 0.435436,
      "coefficient3_x_2": -0.154193,
      "minimum_value_of_x": 0.75,
      "maximum_value_of_x": 1.25,
      "idf_order": 365
    },
    "ZN_1_FLR_1_SEC_1:SysCoolCCarrier48TM014_12tons_EIRFFF": {
      "coefficient1_constant": 1.19525,
      "coefficient2_x": -0.306138,
      "coefficient3_x_2": 0.110973,
      "minimum_value_of_x": 0.75,
      "maximum_value_of_x": 1.25,
      "idf_order": 366
    },
    "ZN_1_FLR_1_SEC_1:SysCoolCIEA_HVAC_BESTEST_9ton-PLR": {
      "coefficient1_constant": 0.771,
      "coefficient2_x": 0.229,
      "coefficient3_x_2": 0.0,
      "minimum_value_of_x": 0.0,
      "maximum_value_of_x": 1.0,
      "idf_order": 367
    },
    "ZN_1_FLR_1_SEC_2:SysCoolCCarrier48TM014_12tons_FFF": {
      "coefficient1_constant": 0.718954,
      "coefficient2_x": 0.435436,
      "coefficient3_x_2": -0.154193,
      "minimum_value_of_x": 0.75,
      "maximum_value_of_x": 1.25,
      "idf_order": 368
    },
    "ZN_1_FLR_1_SEC_2:SysCoolCCarrier48TM014_12tons_EIRFFF": {
      "coefficient1_constant": 1.19525,
      "coefficient2_x": -0.306138,
      "coefficient3_x_2": 0.110973,
      "minimum_value_of_x": 0.75,
      "maximum_value_of_x": 1.25,
      "idf_order": 369
    },
    "ZN_1_FLR_1_SEC_2:SysCoolCIEA_HVAC_BESTEST_9ton-PLR": {
      "coefficient1_constant": 0.771,
      "coefficient2_x": 0.229,
      "coefficient3_x_2": 0.0,
      "minimum_value_of_x": 0.0,
      "maximum_value_of_x": 1.0,
      "idf_order": 370
    },
    "ZN_1_FLR_1_SEC_3:SysCoolCCarrier48TM014_12tons_FFF": {
      "coefficient1_constant": 0.718954,
      "coefficient2_x": 0.435436,
      "coefficient3_x_2": -0.154193,
      "minimum_value_of_x": 0.75,
      "maximum_value_of_x": 1.25,
      "idf_order": 371
    },
    "ZN_1_FLR_1_SEC_3:SysCoolCCarrier48TM014_12tons_EIRFFF": {
      "coefficient1_constant": 1.19525,
      "coefficient2_x": -0.306138,
      "coefficient3_x_2": 0.110973,
      "minimum_value_of_x": 0.75,
      "maximum_value_of_x": 1.25,
      "idf_order": 372
    },
    "ZN_1_FLR_1_SEC_3:SysCoolCIEA_HVAC_BESTEST_9ton-PLR": {
      "coefficient1_constant": 0.771,
      "coefficient2_x": 0.229,
      "coefficient3_x_2": 0.0,
      "minimum_value_of_x": 0.0,
      "maximum_value_of_x": 1.0,
      "idf_order": 373
    },
    "ZN_1_FLR_1_SEC_4:SysCoolCCarrier48TM014_12tons_FFF": {
      "coefficient1_constant": 0.718954,
      "coefficient2_x": 0.435436,
      "coefficient3_x_2": -0.154193,
      "minimum_value_of_x": 0.75,
      "maximum_value_of_x": 1.25,
      "idf_order": 374
    },
    "ZN_1_FLR_1_SEC_4:SysCoolCCarrier48TM014_12tons_EIRFFF": {
      "coefficient1_constant": 1.19525,
      "coefficient2_x": -0.306138,
      "coefficient3_x_2": 0.110973,
      "minimum_value_of_x": 0.75,
      "maximum_value_of_x": 1.25,
      "idf_order": 375
    },
    "ZN_1_FLR_1_SEC_4:SysCoolCIEA_HVAC_BESTEST_9ton-PLR": {
      "coefficient1_constant": 0.771,
      "coefficient2_x": 0.229,
      "coefficient3_x_2": 0.0,
      "minimum_value_of_x": 0.0,
      "maximum_value_of_x": 1.0,
      "idf_order": 376
    },
    "ZN_1_FLR_1_SEC_5:SysCoolCCarrier48TM014_12tons_FFF": {
      "coefficient1_constant": 0.718954,
      "coefficient2_x": 0.435436,
      "coefficient3_x_2": -0.154193,
      "minimum_value_of_x": 0.75,
      "maximum_value_of_x": 1.25,
      "idf_order": 377
    },
    "ZN_1_FLR_1_SEC_5:SysCoolCCarrier48TM014_12tons_EIRFFF": {
      "coefficient1_constant": 1.19525,
      "coefficient2_x": -0.306138,
      "coefficient3_x_2": 0.110973,
      "minimum_value_of_x": 0.75,
      "maximum_value_of_x": 1.25,
      "idf_order": 378
    },
    "ZN_1_FLR_1_SEC_5:SysCoolCIEA_HVAC_BESTEST_9ton-PLR": {
      "coefficient1_constant": 0.771,
      "coefficient2_x": 0.229,
      "coefficient3_x_2": 0.0,
      "minimum_value_of_x": 0.0,
      "maximum_value_of_x": 1.0,
      "idf_order": 379
    }
  },
  "OutdoorAir:Node": {
    "ZN_1_FLR_1_SEC_1:SysCoolCOA Ref node": {
      "idf_order": 380
    },
    "ZN_1_FLR_1_SEC_2:SysCoolCOA Ref node": {
      "idf_order": 381
    },
    "ZN_1_FLR_1_SEC_3:SysCoolCOA Ref node": {
      "idf_order": 382
    },
    "ZN_1_FLR_1_SEC_4:SysCoolCOA Ref node": {
      "idf_order": 383
    },
    "ZN_1_FLR_1_SEC_5:SysCoolCOA Ref node": {
      "idf_order": 384
    }
  },
  "Coil:Heating:Electric": {
    "ZN_1_FLR_1_SEC_1:SysHeatC": {
      "availability_schedule_name": "ALWAYS_ON",
      "efficiency": 1.0,
      "nominal_capacity": "AUTOSIZE",
      "air_inlet_node_name": "ZN_1_FLR_1_SEC_1:SysCoolC-ZN_1_FLR_1_SEC_1:SysHeatCNode",
      "air_outlet_node_name": "ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode",
      "temperature_setpoint_node_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node",
      "idf_order": 385
    },
    "ZN_1_FLR_1_SEC_2:SysHeatC": {
      "availability_schedule_name": "ALWAYS_ON",
      "efficiency": 1.0,
      "nominal_capacity": "AUTOSIZE",
      "air_inlet_node_name": "ZN_1_FLR_1_SEC_2:SysCoolC-ZN_1_FLR_1_SEC_2:SysHeatCNode",
      "air_outlet_node_name": "ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode",
      "temperature_setpoint_node_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node",
      "idf_order": 386
    },
    "ZN_1_FLR_1_SEC_3:SysHeatC": {
      "availability_schedule_name": "ALWAYS_ON",
      "efficiency": 1.0,
      "nominal_capacity": "AUTOSIZE",
      "air_inlet_node_name": "ZN_1_FLR_1_SEC_3:SysCoolC-ZN_1_FLR_1_SEC_3:SysHeatCNode",
      "air_outlet_node_name": "ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode",
      "temperature_setpoint_node_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node",
      "idf_order": 387
    },
    "ZN_1_FLR_1_SEC_4:SysHeatC": {
      "availability_schedule_name": "ALWAYS_ON",
      "efficiency": 1.0,
      "nominal_capacity": "AUTOSIZE",
      "air_inlet_node_name": "ZN_1_FLR_1_SEC_4:SysCoolC-ZN_1_FLR_1_SEC_4:SysHeatCNode",
      "air_outlet_node_name": "ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode",
      "temperature_setpoint_node_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node",
      "idf_order": 388
    },
    "ZN_1_FLR_1_SEC_5:SysHeatC": {
      "availability_schedule_name": "ALWAYS_ON",
      "efficiency": 1.0,
      "nominal_capacity": "AUTOSIZE",
      "air_inlet_node_name": "ZN_1_FLR_1_SEC_5:SysCoolC-ZN_1_FLR_1_SEC_5:SysHeatCNode",
      "air_outlet_node_name": "ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode",
      "temperature_setpoint_node_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node",
      "idf_order": 389
    }
  },
  "Fan:ConstantVolume": {
    "ZN_1_FLR_1_SEC_1:Sys Fan": {
      "availability_schedule_name": "HVACOperationSchd",
      "fan_total_efficiency": 0.55,
      "pressure_rise": 500,
      "maximum_flow_rate": "AUTOSIZE",
      "motor_efficiency": 0.85,
      "motor_in_airstream_fraction": 1.0,
      "air_inlet_node_name": "ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode",
      "air_outlet_node_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node",
      "idf_order": 390
    },
    "ZN_1_FLR_1_SEC_2:Sys Fan": {
      "availability_schedule_name": "HVACOperationSchd",
      "fan_total_efficiency": 0.55,
      "pressure_rise": 500,
      "maximum_flow_rate": "AUTOSIZE",
      "motor_efficiency": 0.85,
      "motor_in_airstream_fraction": 1.0,
      "air_inlet_node_name": "ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode",
      "air_outlet_node_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node",
      "idf_order": 391
    },
    "ZN_1_FLR_1_SEC_3:Sys Fan": {
      "availability_schedule_name": "HVACOperationSchd",
      "fan_total_efficiency": 0.55,
      "pressure_rise": 500,
      "maximum_flow_rate": "AUTOSIZE",
      "motor_efficiency": 0.85,
      "motor_in_airstream_fraction": 1.0,
      "air_inlet_node_name": "ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode",
      "air_outlet_node_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node",
      "idf_order": 392
    },
    "ZN_1_FLR_1_SEC_4:Sys Fan": {
      "availability_schedule_name": "HVACOperationSchd",
      "fan_total_efficiency": 0.55,
      "pressure_rise": 500,
      "maximum_flow_rate": "AUTOSIZE",
      "motor_efficiency": 0.85,
      "motor_in_airstream_fraction": 1.0,
      "air_inlet_node_name": "ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode",
      "air_outlet_node_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node",
      "idf_order": 393
    },
    "ZN_1_FLR_1_SEC_5:Sys Fan": {
      "availability_schedule_name": "HVACOperationSchd",
      "fan_total_efficiency": 0.55,
      "pressure_rise": 500,
      "maximum_flow_rate": "AUTOSIZE",
      "motor_efficiency": 0.85,
      "motor_in_airstream_fraction": 1.0,
      "air_inlet_node_name": "ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode",
      "air_outlet_node_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node",
      "idf_order": 394
    }
  },
  "AirLoopHVAC:SupplyPath": {
    "ZN_1_FLR_1_SEC_1:Sys": {
      "supply_air_path_inlet_node_name": "ZN_1_FLR_1_SEC_1:Sys Zone Equipment Inlet Node",
      "idf_order": 395,
      "components": [
        {
          "component_object_type": "AirLoopHVAC:ZoneSplitter",
          "component_name": "ZN_1_FLR_1_SEC_1:Sys Supply Air Splitter"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2:Sys": {
      "supply_air_path_inlet_node_name": "ZN_1_FLR_1_SEC_2:Sys Zone Equipment Inlet Node",
      "idf_order": 396,
      "components": [
        {
          "component_object_type": "AirLoopHVAC:ZoneSplitter",
          "component_name": "ZN_1_FLR_1_SEC_2:Sys Supply Air Splitter"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3:Sys": {
      "supply_air_path_inlet_node_name": "ZN_1_FLR_1_SEC_3:Sys Zone Equipment Inlet Node",
      "idf_order": 397,
      "components": [
        {
          "component_object_type": "AirLoopHVAC:ZoneSplitter",
          "component_name": "ZN_1_FLR_1_SEC_3:Sys Supply Air Splitter"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4:Sys": {
      "supply_air_path_inlet_node_name": "ZN_1_FLR_1_SEC_4:Sys Zone Equipment Inlet Node",
      "idf_order": 398,
      "components": [
        {
          "component_object_type": "AirLoopHVAC:ZoneSplitter",
          "component_name": "ZN_1_FLR_1_SEC_4:Sys Supply Air Splitter"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5:Sys": {
      "supply_air_path_inlet_node_name": "ZN_1_FLR_1_SEC_5:Sys Zone Equipment Inlet Node",
      "idf_order": 399,
      "components": [
        {
          "component_object_type": "AirLoopHVAC:ZoneSplitter",
          "component_name": "ZN_1_FLR_1_SEC_5:Sys Supply Air Splitter"
        }
      ]
    }
  },
  "AirLoopHVAC:ZoneSplitter": {
    "ZN_1_FLR_1_SEC_1:Sys Supply Air Splitter": {
      "inlet_node_name": "ZN_1_FLR_1_SEC_1:Sys Zone Equipment Inlet Node",
      "idf_order": 400,
      "nodes": [
        {
          "outlet_node_name": "ZN_1_FLR_1_SEC_1 Direct Air Inlet Node ATInlet"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2:Sys Supply Air Splitter": {
      "inlet_node_name": "ZN_1_FLR_1_SEC_2:Sys Zone Equipment Inlet Node",
      "idf_order": 401,
      "nodes": [
        {
          "outlet_node_name": "ZN_1_FLR_1_SEC_2 Direct Air Inlet Node ATInlet"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3:Sys Supply Air Splitter": {
      "inlet_node_name": "ZN_1_FLR_1_SEC_3:Sys Zone Equipment Inlet Node",
      "idf_order": 402,
      "nodes": [
        {
          "outlet_node_name": "ZN_1_FLR_1_SEC_3 Direct Air Inlet Node ATInlet"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4:Sys Supply Air Splitter": {
      "inlet_node_name": "ZN_1_FLR_1_SEC_4:Sys Zone Equipment Inlet Node",
      "idf_order": 403,
      "nodes": [
        {
          "outlet_node_name": "ZN_1_FLR_1_SEC_4 Direct Air Inlet Node ATInlet"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5:Sys Supply Air Splitter": {
      "inlet_node_name": "ZN_1_FLR_1_SEC_5:Sys Zone Equipment Inlet Node",
      "idf_order": 404,
      "nodes": [
        {
          "outlet_node_name": "ZN_1_FLR_1_SEC_5 Direct Air Inlet Node ATInlet"
        }
      ]
    }
  },
  "AirLoopHVAC:ReturnPath": {
    "ZN_1_FLR_1_SEC_1:Sys Return Air Path": {
      "return_air_path_outlet_node_name": "ZN_1_FLR_1_SEC_1:Sys Zone Equipment Outlet Node",
      "idf_order": 405,
      "components": [
        {
          "component_object_type": "AirLoopHVAC:ZoneMixer",
          "component_name": "ZN_1_FLR_1_SEC_1:Sys Return Air Mixer"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2:Sys Return Air Path": {
      "return_air_path_outlet_node_name": "ZN_1_FLR_1_SEC_2:Sys Zone Equipment Outlet Node",
      "idf_order": 406,
      "components": [
        {
          "component_object_type": "AirLoopHVAC:ZoneMixer",
          "component_name": "ZN_1_FLR_1_SEC_2:Sys Return Air Mixer"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3:Sys Return Air Path": {
      "return_air_path_outlet_node_name": "ZN_1_FLR_1_SEC_3:Sys Zone Equipment Outlet Node",
      "idf_order": 407,
      "components": [
        {
          "component_object_type": "AirLoopHVAC:ZoneMixer",
          "component_name": "ZN_1_FLR_1_SEC_3:Sys Return Air Mixer"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4:Sys Return Air Path": {
      "return_air_path_outlet_node_name": "ZN_1_FLR_1_SEC_4:Sys Zone Equipment Outlet Node",
      "idf_order": 408,
      "components": [
        {
          "component_object_type": "AirLoopHVAC:ZoneMixer",
          "component_name": "ZN_1_FLR_1_SEC_4:Sys Return Air Mixer"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5:Sys Return Air Path": {
      "return_air_path_outlet_node_name": "ZN_1_FLR_1_SEC_5:Sys Zone Equipment Outlet Node",
      "idf_order": 409,
      "components": [
        {
          "component_object_type": "AirLoopHVAC:ZoneMixer",
          "component_name": "ZN_1_FLR_1_SEC_5:Sys Return Air Mixer"
        }
      ]
    }
  },
  "AirLoopHVAC:ZoneMixer": {
    "ZN_1_FLR_1_SEC_1:Sys Return Air Mixer": {
      "outlet_node_name": "ZN_1_FLR_1_SEC_1:Sys Zone Equipment Outlet Node",
      "idf_order": 410,
      "nodes": [
        {
          "inlet_node_name": "ZN_1_FLR_1_SEC_1 Return Air Node"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_2:Sys Return Air Mixer": {
      "outlet_node_name": "ZN_1_FLR_1_SEC_2:Sys Zone Equipment Outlet Node",
      "idf_order": 411,
      "nodes": [
        {
          "inlet_node_name": "ZN_1_FLR_1_SEC_2 Return Air Node"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_3:Sys Return Air Mixer": {
      "outlet_node_name": "ZN_1_FLR_1_SEC_3:Sys Zone Equipment Outlet Node",
      "idf_order": 412,
      "nodes": [
        {
          "inlet_node_name": "ZN_1_FLR_1_SEC_3 Return Air Node"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_4:Sys Return Air Mixer": {
      "outlet_node_name": "ZN_1_FLR_1_SEC_4:Sys Zone Equipment Outlet Node",
      "idf_order": 413,
      "nodes": [
        {
          "inlet_node_name": "ZN_1_FLR_1_SEC_4 Return Air Node"
        }
      ]
    },
    "ZN_1_FLR_1_SEC_5:Sys Return Air Mixer": {
      "outlet_node_name": "ZN_1_FLR_1_SEC_5:Sys Zone Equipment Outlet Node",
      "idf_order": 414,
      "nodes": [
        {
          "inlet_node_name": "ZN_1_FLR_1_SEC_5 Return Air Node"
        }
      ]
    }
  },
  "PlantLoop": {
    "SHWSys1": {
      "fluid_type": "WATER",
      "user_defined_fluid_type": "",
      "plant_equipment_operation_scheme_name": "SHWSys1 Loop Operation Scheme List",
      "loop_temperature_setpoint_node_name": "SHWSys1 Supply Outlet Node",
      "maximum_loop_temperature": 60.0,
      "minimum_loop_temperature": 10.0,
      "maximum_loop_flow_rate": "AUTOSIZE",
      "minimum_loop_flow_rate": 0.0,
      "plant_loop_volume": "AUTOSIZE",
      "plant_side_inlet_node_name": "SHWSys1 Supply Inlet Node",
      "plant_side_outlet_node_name": "SHWSys1 Supply Outlet Node",
      "plant_side_branch_list_name": "SHWSys1 Supply Branches",
      "plant_side_connector_list_name": "SHWSys1 Supply Connectors",
      "demand_side_inlet_node_name": "SHWSys1 Demand Inlet Node",
      "demand_side_outlet_node_name": "SHWSys1 Demand Outlet Node",
      "demand_side_branch_list_name": "SHWSys1 Demand Branches",
      "demand_side_connector_list_name": "SHWSys1 Demand Connectors",
      "load_distribution_scheme": "OPTIMAL",
      "idf_order": 415
    }
  },
  "Sizing:Plant": {
    "Sizing:Plant 1": {
      "plant_or_condenser_loop_name": "SHWSys1",
      "loop_type": "HEATING",
      "design_loop_exit_temperature": 55,
      "loop_design_temperature_difference": 5.0,
      "idf_order": 416
    }
  },
  "SetpointManager:Scheduled": {
    "SHWSys1 Loop Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "SHWSys1-Loop-Temp-Schedule",
      "setpoint_node_or_nodelist_name": "SHWSys1 Supply Outlet Node",
      "idf_order": 417
    }
  },
  "PlantEquipmentOperationSchemes": {
    "SHWSys1 Loop Operation Scheme List": {
      "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
      "control_scheme_1_name": "SHWSys1 Operation Scheme",
      "control_scheme_1_schedule_name": "PlantOnSched",
      "idf_order": 418
    }
  },
  "PlantEquipmentOperation:HeatingLoad": {
    "SHWSys1 Operation Scheme": {
      "load_range_1_lower_limit": 0.0,
      "load_range_1_upper_limit": 1000000000000000,
      "range_1_equipment_list_name": "SHWSys1 Equipment List",
      "idf_order": 419
    }
  },
  "PlantEquipmentList": {
    "SHWSys1 Equipment List": {
      "idf_order": 420,
      "equipment": [
        {
          "equipment_object_type": "WaterHeater:Mixed",
          "equipment_name": "SHWSys1 Water Heater"
        }
      ]
    }
  },
  "ConnectorList": {
    "SHWSys1 Supply Connectors": {
      "connector_1_object_type": "Connector:Splitter",
      "connector_1_name": "SHWSys1 Supply Splitter",
      "connector_2_object_type": "Connector:Mixer",
      "connector_2_name": "SHWSys1 Supply Mixer",
      "idf_order": 421
    },
    "SHWSys1 Demand Connectors": {
      "connector_1_object_type": "Connector:Splitter",
      "connector_1_name": "SHWSys1 Demand Splitter",
      "connector_2_object_type": "Connector:Mixer",
      "connector_2_name": "SHWSys1 Demand Mixer",
      "idf_order": 422
    }
  },
  "Connector:Splitter": {
    "SHWSys1 Supply Splitter": {
      "inlet_branch_name": "SHWSys1 Supply Inlet Branch",
      "idf_order": 423,
      "branches": [
        {
          "outlet_branch_name": "SHWSys1 Supply Equipment Branch"
        },
        {
          "outlet_branch_name": "SHWSys1 Supply Equipment Bypass Branch"
        }
      ]
    },
    "SHWSys1 Demand Splitter": {
      "inlet_branch_name": "SHWSys1 Demand Inlet Branch",
      "idf_order": 424,
      "branches": [
        {
          "outlet_branch_name": "SHWSys1 Demand Load Branch 1"
        },
        {
          "outlet_branch_name": "SHWSys1 Demand Load Branch 2"
        },
        {
          "outlet_branch_name": "SHWSys1 Demand Load Branch 3"
        },
        {
          "outlet_branch_name": "SHWSys1 Demand Load Branch 4"
        },
        {
          "outlet_branch_name": "SHWSys1 Demand Load Branch 5"
        },
        {
          "outlet_branch_name": "SHWSys1 Demand Bypass Branch"
        }
      ]
    }
  },
  "Connector:Mixer": {
    "SHWSys1 Supply Mixer": {
      "outlet_branch_name": "SHWSys1 Supply Outlet Branch",
      "idf_order": 425,
      "branches": [
        {
          "inlet_branch_name": "SHWSys1 Supply Equipment Branch"
        },
        {
          "inlet_branch_name": "SHWSys1 Supply Equipment Bypass Branch"
        }
      ]
    },
    "SHWSys1 Demand Mixer": {
      "outlet_branch_name": "SHWSys1 Demand Outlet Branch",
      "idf_order": 426,
      "branches": [
        {
          "inlet_branch_name": "SHWSys1 Demand Load Branch 1"
        },
        {
          "inlet_branch_name": "SHWSys1 Demand Load Branch 2"
        },
        {
          "inlet_branch_name": "SHWSys1 Demand Load Branch 3"
        },
        {
          "inlet_branch_name": "SHWSys1 Demand Load Branch 4"
        },
        {
          "inlet_branch_name": "SHWSys1 Demand Load Branch 5"
        },
        {
          "inlet_branch_name": "SHWSys1 Demand Bypass Branch"
        }
      ]
    }
  },
  "Pump:VariableSpeed": {
    "SHWSys1 Pump": {
      "inlet_node_name": "SHWSys1 Supply Inlet Node",
      "outlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector",
      "design_maximum_flow_rate": "AUTOSIZE",
      "design_pump_head": 179352,
      "design_power_consumption": "AUTOSIZE",
      "motor_efficiency": 1,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "coefficient_1_of_the_part_load_performance_curve": 0,
      "coefficient_2_of_the_part_load_performance_curve": 1,
      "coefficient_3_of_the_part_load_performance_curve": 0,
      "coefficient_4_of_the_part_load_performance_curve": 0,
      "design_minimum_flow_rate": 0.0,
      "pump_control_type": "INTERMITTENT",
      "idf_order": 427
    }
  },
  "WaterHeater:Mixed": {
    "SHWSys1 Water Heater": {
      "tank_volume": 0.9,
      "setpoint_temperature_schedule_name": "SHWSys1 Water Heater Setpoint Temperature Schedule",
      "deadband_temperature_difference": 2.0,
      "maximum_temperature_limit": 82.2222,
      "heater_control_type": "CYCLE",
      "heater_maximum_capacity": 4500,
      "heater_minimum_capacity": "",
      "heater_ignition_minimum_flow_rate": "",
      "heater_ignition_delay": "",
      "heater_fuel_type": "Electricity",
      "heater_thermal_efficiency": 0.595,
      "part_load_factor_curve_name": "",
      "off_cycle_parasitic_fuel_consumption_rate": 20,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0.595,
      "on_cycle_parasitic_fuel_consumption_rate": "",
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": "",
      "ambient_temperature_indicator": "SCHEDULE",
      "ambient_temperature_schedule_name": "SHWSys1 Water Heater Ambient Temperature Schedule",
      "ambient_temperature_zone_name": "",
      "ambient_temperature_outdoor_air_node_name": "",
      "off_cycle_loss_coefficient_to_ambient_temperature": 6.0,
      "off_cycle_loss_fraction_to_zone": "",
      "on_cycle_loss_coefficient_to_ambient_temperature": 6.0,
      "on_cycle_loss_fraction_to_zone": "",
      "peak_use_flow_rate": "",
      "use_flow_rate_fraction_schedule_name": "",
      "cold_water_supply_temperature_schedule_name": "",
      "use_side_inlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNode",
      "use_side_outlet_node_name": "SHWSys1 Supply Equipment Outlet Node",
      "use_side_effectiveness": 1.0,
      "source_side_inlet_node_name": "",
      "source_side_outlet_node_name": "",
      "source_side_effectiveness": 1.0,
      "use_side_design_flow_rate": "Autosize",
      "source_side_design_flow_rate": "",
      "indirect_water_heating_recovery_time": "",
      "idf_order": 428
    }
  },
  "Pipe:Adiabatic": {
    "SHWSys1 Supply Equipment Bypass Pipe": {
      "inlet_node_name": "SHWSys1 Supply Equip Bypass Inlet Node",
      "outlet_node_name": "SHWSys1 Supply Equip Bypass Outlet Node",
      "idf_order": 429
    },
    "SHWSys1 Supply Outlet Pipe": {
      "inlet_node_name": "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe",
      "outlet_node_name": "SHWSys1 Supply Outlet Node",
      "idf_order": 430
    },
    "SHWSys1 Demand Inlet Pipe": {
      "inlet_node_name": "SHWSys1 Demand Inlet Node",
      "outlet_node_name": "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer",
      "idf_order": 431
    },
    "SHWSys1 Demand Bypass Pipe": {
      "inlet_node_name": "SHWSys1 Demand Bypass Pipe Inlet Node",
      "outlet_node_name": "SHWSys1 Demand Bypass Pipe Outlet Node",
      "idf_order": 432
    },
    "SHWSys1 Demand Outlet Pipe": {
      "inlet_node_name": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe",
      "outlet_node_name": "SHWSys1 Demand Outlet Node",
      "idf_order": 433
    }
  },
  "Exterior:FuelEquipment": {
    "Equipment_SimpleRefrigeration": {
      "fuel_use_type": "Electricity",
      "schedule_name": "ALWAYS_ON",
      "design_level": 507.234,
      "end_use_subcategory": "Refrigeration (simple)",
      "idf_order": 434
    }
  },
  "Exterior:Lights": {
    "Exterior Facade Lighting": {
      "schedule_name": "ALWAYS_ON",
      "design_level": 130.2176,
      "control_option": "AstronomicalClock",
      "end_use_subcategory": "Exterior Facade Lighting",
      "idf_order": 435
    }
  },
  "UtilityCost:Tariff": {
    "ReliantEnergy_PTB-LGS_LargeGeneral": {
      "output_meter_name": "Electricity:Facility",
      "conversion_factor_choice": "kWh",
      "energy_conversion_factor": "",
      "demand_conversion_factor": "",
      "time_of_use_period_schedule_name": "",
      "season_schedule_name": "ReliantEnergySeasonSched",
      "month_schedule_name": "",
      "demand_window_length": "halfHour",
      "monthly_charge_or_variable_name": "2936.2",
      "minimum_monthly_charge_or_variable_name": "",
      "real_time_pricing_charge_schedule_name": "",
      "customer_baseline_load_schedule_name": "",
      "group_name": "Comm Elect",
      "idf_order": 436
    },
    "ReliantEnergy_PTB-MGS_MiscGeneral": {
      "output_meter_name": "Electricity:Facility",
      "conversion_factor_choice": "kWh",
      "energy_conversion_factor": "",
      "demand_conversion_factor": "",
      "time_of_use_period_schedule_name": "",
      "season_schedule_name": "ReliantEnergySeasonSched",
      "month_schedule_name": "",
      "demand_window_length": "halfHour",
      "monthly_charge_or_variable_name": "18.82",
      "minimum_monthly_charge_or_variable_name": "",
      "real_time_pricing_charge_schedule_name": "",
      "customer_baseline_load_schedule_name": "",
      "group_name": "Comm Elect",
      "idf_order": 437
    },
    "TX_EIAMonthlyRateGas": {
      "output_meter_name": "NaturalGas:Facility",
      "conversion_factor_choice": "MCF",
      "energy_conversion_factor": "",
      "demand_conversion_factor": "",
      "time_of_use_period_schedule_name": "",
      "season_schedule_name": "",
      "month_schedule_name": "",
      "demand_window_length": "",
      "monthly_charge_or_variable_name": "0.0",
      "minimum_monthly_charge_or_variable_name": "",
      "real_time_pricing_charge_schedule_name": "",
      "customer_baseline_load_schedule_name": "",
      "group_name": "Comm Gas",
      "idf_order": 438
    }
  },
  "UtilityCost:Charge:Simple": {
    "UtilityCost:Charge:Simple 1": {
      "utility_cost_charge_simple_name": "SummerFuelEnergyCharge",
      "tariff_name": "ReliantEnergy_PTB-LGS_LargeGeneral",
      "source_variable": "totalEnergy",
      "season": "Summer",
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": "0.0823",
      "idf_order": 439
    },
    "UtilityCost:Charge:Simple 2": {
      "utility_cost_charge_simple_name": "WinterFuelEnergyCharge",
      "tariff_name": "ReliantEnergy_PTB-LGS_LargeGeneral",
      "source_variable": "totalEnergy",
      "season": "Winter",
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": "0.0485",
      "idf_order": 440
    },
    "UtilityCost:Charge:Simple 3": {
      "utility_cost_charge_simple_name": "TaxofEightPtTwoFivePercent",
      "tariff_name": "ReliantEnergy_PTB-LGS_LargeGeneral",
      "source_variable": "SubTotal",
      "season": "Annual",
      "category_variable_name": "Taxes",
      "cost_per_unit_value_or_variable_name": "0.0825",
      "idf_order": 441
    },
    "UtilityCost:Charge:Simple 4": {
      "utility_cost_charge_simple_name": "SummerFuelEnergyCharge",
      "tariff_name": "ReliantEnergy_PTB-MGS_MiscGeneral",
      "source_variable": "totalEnergy",
      "season": "Summer",
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": "0.0823",
      "idf_order": 442
    },
    "UtilityCost:Charge:Simple 5": {
      "utility_cost_charge_simple_name": "WinterFuelEnergyCharge",
      "tariff_name": "ReliantEnergy_PTB-MGS_MiscGeneral",
      "source_variable": "totalEnergy",
      "season": "Winter",
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": "0.0485",
      "idf_order": 443
    },
    "UtilityCost:Charge:Simple 6": {
      "utility_cost_charge_simple_name": "TaxofEightPtTwoFivePercent",
      "tariff_name": "ReliantEnergy_PTB-MGS_MiscGeneral",
      "source_variable": "SubTotal",
      "season": "Annual",
      "category_variable_name": "Taxes",
      "cost_per_unit_value_or_variable_name": "0.0825",
      "idf_order": 444
    },
    "UtilityCost:Charge:Simple 7": {
      "utility_cost_charge_simple_name": "MonthlyRateGasCharge",
      "tariff_name": "TX_EIAMonthlyRateGas",
      "source_variable": "totalEnergy",
      "season": "Annual",
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": "TX_MonthlyGasRates",
      "idf_order": 445
    },
    "UtilityCost:Charge:Simple 8": {
      "utility_cost_charge_simple_name": "TaxofEightPtTwoFivePercent",
      "tariff_name": "TX_EIAMonthlyRateGas",
      "source_variable": "SubTotal",
      "season": "Annual",
      "category_variable_name": "Taxes",
      "cost_per_unit_value_or_variable_name": "0.0825",
      "idf_order": 446
    }
  },
  "UtilityCost:Charge:Block": {
    "UtilityCost:Charge:Block 1": {
      "utility_cost_charge_block_name": "SummerBaseEnergycharge",
      "tariff_name": "ReliantEnergy_PTB-LGS_LargeGeneral",
      "source_variable": "TotalEnergy",
      "season": "Summer",
      "category_variable_name": "EnergyCharges",
      "remaining_into_variable": "",
      "block_size_multiplier_value_or_variable_name": "TotalDemand",
      "block_size_1_value_or_variable_name": "295",
      "block_1_cost_per_unit_value_or_variable_name": "0.0249",
      "block_size_2_value_or_variable_name": "remaining",
      "block_2_cost_per_unit_value_or_variable_name": "0.0048",
      "idf_order": 447
    },
    "UtilityCost:Charge:Block 2": {
      "utility_cost_charge_block_name": "AnnualDemandCharge",
      "tariff_name": "ReliantEnergy_PTB-LGS_LargeGeneral",
      "source_variable": "TotalDemand",
      "season": "Annual",
      "category_variable_name": "DemandCharges",
      "remaining_into_variable": "",
      "block_size_multiplier_value_or_variable_name": "",
      "block_size_1_value_or_variable_name": "400",
      "block_1_cost_per_unit_value_or_variable_name": "0.0",
      "block_size_2_value_or_variable_name": "remaining",
      "block_2_cost_per_unit_value_or_variable_name": "6.14",
      "idf_order": 448
    },
    "UtilityCost:Charge:Block 3": {
      "utility_cost_charge_block_name": "SummerBaseEnergycharge",
      "tariff_name": "ReliantEnergy_PTB-MGS_MiscGeneral",
      "source_variable": "TotalEnergy",
      "season": "Summer",
      "category_variable_name": "EnergyCharges",
      "remaining_into_variable": "",
      "block_size_multiplier_value_or_variable_name": "TotalDemand",
      "block_size_1_value_or_variable_name": "125",
      "block_1_cost_per_unit_value_or_variable_name": "0.0521",
      "block_size_2_value_or_variable_name": "170",
      "block_2_cost_per_unit_value_or_variable_name": "0.0317",
      "block_size_3_value_or_variable_name": "remaining",
      "block_3_cost_per_unit_value_or_variable_name": "0.0055",
      "idf_order": 449
    },
    "UtilityCost:Charge:Block 4": {
      "utility_cost_charge_block_name": "SummerBaseEnergycharge",
      "tariff_name": "ReliantEnergy_PTB-MGS_MiscGeneral",
      "source_variable": "TotalEnergy",
      "season": "Summer",
      "category_variable_name": "EnergyCharges",
      "remaining_into_variable": "",
      "block_size_multiplier_value_or_variable_name": "TotalDemand",
      "block_size_1_value_or_variable_name": "125",
      "block_1_cost_per_unit_value_or_variable_name": "0.0504",
      "block_size_2_value_or_variable_name": "170",
      "block_2_cost_per_unit_value_or_variable_name": "0.0317",
      "block_size_3_value_or_variable_name": "remaining",
      "block_3_cost_per_unit_value_or_variable_name": "0.0055",
      "idf_order": 450
    },
    "UtilityCost:Charge:Block 5": {
      "utility_cost_charge_block_name": "AnnualDemandCharge",
      "tariff_name": "ReliantEnergy_PTB-MGS_MiscGeneral",
      "source_variable": "TotalDemand",
      "season": "Annual",
      "category_variable_name": "DemandCharges",
      "remaining_into_variable": "",
      "block_size_multiplier_value_or_variable_name": "TotalDemand",
      "block_size_1_value_or_variable_name": "10",
      "block_1_cost_per_unit_value_or_variable_name": "0.0",
      "block_size_2_value_or_variable_name": "remaining",
      "block_2_cost_per_unit_value_or_variable_name": "3.04",
      "idf_order": 451
    }
  },
  "UtilityCost:Qualify": {
    "UtilityCost:Qualify 1": {
      "utility_cost_qualify_name": "MinDemand400kw",
      "tariff_name": "ReliantEnergy_PTB-LGS_LargeGeneral",
      "variable_name": "TotalDemand",
      "qualify_type": "Minimum",
      "threshold_value_or_variable_name": "400",
      "season": "Annual",
      "threshold_test": "Count",
      "number_of_months": 12,
      "idf_order": 452
    },
    "UtilityCost:Qualify 2": {
      "utility_cost_qualify_name": "MaxDemand400kw",
      "tariff_name": "ReliantEnergy_PTB-MGS_MiscGeneral",
      "variable_name": "TotalDemand",
      "qualify_type": "Maximum",
      "threshold_value_or_variable_name": "400",
      "season": "Annual",
      "threshold_test": "Count",
      "number_of_months": 1,
      "idf_order": 453
    }
  },
  "FuelFactors": {
    "FuelFactors 1": {
      "existing_fuel_resource_name": "Electricity",
      "units_of_measure": "kg",
      "energy_per_unit_factor": "",
      "source_energy_factor": 3.712,
      "source_energy_schedule_name": "",
      "co2_emission_factor": 184.4609,
      "co2_emission_factor_schedule_name": "",
      "co_emission_factor": 9634.05,
      "co_emission_factor_schedule_name": "",
      "ch4_emission_factor": 0.000970184,
      "ch4_emission_factor_schedule_name": "",
      "nox_emission_factor": 0.32772,
      "nox_emission_factor_schedule_name": "",
      "n2o_emission_factor": 0.00183957,
      "n2o_emission_factor_schedule_name": "",
      "so2_emission_factor": 0.490888,
      "so2_emission_factor_schedule_name": "",
      "pm_emission_factor": 0.0173147,
      "pm_emission_factor_schedule_name": "",
      "pm10_emission_factor": 0.0171765,
      "pm10_emission_factor_schedule_name": "",
      "pm2_5_emission_factor": 0.000138283,
      "pm2_5_emission_factor_schedule_name": "",
      "nh3_emission_factor": 0.0012631,
      "nh3_emission_factor_schedule_name": "",
      "nmvoc_emission_factor": 0.0043215,
      "nmvoc_emission_factor_schedule_name": "",
      "hg_emission_factor": 3.52794e-06,
      "hg_emission_factor_schedule_name": "",
      "pb_emission_factor": 0,
      "pb_emission_factor_schedule_name": "",
      "water_emission_factor": 0.45499,
      "water_emission_factor_schedule_name": "",
      "nuclear_high_level_emission_factor": 0,
      "nuclear_high_level_emission_factor_schedule_name": "",
      "nuclear_low_level_emission_factor": 0,
      "idf_order": 454
    }
  },
  "UtilityCost:Variable": {
    "TX_MonthlyGasRates": {
      "tariff_name": "TX_EIAMonthlyRateGas",
      "variable_type": "Currency",
      "january_value": 7.87,
      "february_value": 7.73,
      "march_value": 7.41,
      "april_value": 7.86,
      "may_value": 8.05,
      "june_value": 8.75,
      "july_value": 8.21,
      "august_value": 8.34,
      "september_value": 8.04,
      "october_value": 7.65,
      "november_value": 8.24,
      "december_value": 7.99,
      "idf_order": 455
    }
  },
  "Output:Surfaces:Drawing": {
    "Output:Surfaces:Drawing 1": {
      "report_type": "dxf",
      "idf_order": 456
    }
  },
  "Output:VariableDictionary": {
    "Output:VariableDictionary 1": {
      "key_field": "IDF",
      "idf_order": 457
    }
  },
  "Output:Constructions": {
    "Output:Constructions 1": {
      "details_type_1": "Constructions",
      "idf_order": 458
    }
  },
  "OutputControl:Table:Style": {
    "OutputControl:Table:Style 1": {
      "column_separator": "HTML",
      "idf_order": 459
    }
  },
  "Output:Table:SummaryReports": {
    "Output:Table:SummaryReports 1": {
      "idf_order": 460,
      "reports": [
        {
          "report_name": "AllSummary"
        }
      ]
    }
  },
  "Output:Table:Monthly": {
    "Load Center Performance Summary": {
      "digits_after_decimal": 2,
      "idf_order": 461,
      "variable_details": [
        {
          "variable_or_meter_name": "Electric Load Center Produced Electricity Rate",
          "aggregation_type_for_variable_or_meter": "HoursNonZero"
        },
        {
          "variable_or_meter_name": "Electric Load Center Produced Electricity Rate",
          "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown"
        }
      ]
    },
    "PV Performance Summary": {
      "digits_after_decimal": 2,
      "idf_order": 462,
      "variable_details": [
        {
          "variable_or_meter_name": "Generator Produced DC Electricity Rate",
          "aggregation_type_for_variable_or_meter": "HoursNonZero"
        },
        {
          "variable_or_meter_name": "Generator Produced DC Electricity Rate",
          "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown"
        },
        {
          "variable_or_meter_name": "Generator PV Array Efficiency",
          "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown"
        },
        {
          "variable_or_meter_name": "Generator Produced DC Electricity Energy",
          "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown"
        }
      ]
    },
    "Inverter Performance Summary": {
      "digits_after_decimal": 3,
      "idf_order": 463,
      "variable_details": [
        {
          "variable_or_meter_name": "Inverter DC Input Electricity Rate",
          "aggregation_type_for_variable_or_meter": "HoursNonZero"
        },
        {
          "variable_or_meter_name": "Inverter DC Input Electricity Rate",
          "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown"
        },
        {
          "variable_or_meter_name": "Inverter AC Output Electricity Rate",
          "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown"
        },
        {
          "variable_or_meter_name": "Inverter Thermal Loss Rate",
          "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown"
        },
        {
          "variable_or_meter_name": "Inverter DC to AC Efficiency",
          "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown"
        },
        {
          "variable_or_meter_name": "Inverter Thermal Loss Rate",
          "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown"
        }
      ]
    },
    "Electric Storage Performance Summary": {
      "digits_after_decimal": 2,
      "idf_order": 464,
      "variable_details": [
        {
          "variable_or_meter_name": "Electric Storage Charge Power",
          "aggregation_type_for_variable_or_meter": "SumOrAverage"
        },
        {
          "variable_or_meter_name": "Electric Storage Charge Energy",
          "aggregation_type_for_variable_or_meter": "SumOrAverage"
        },
        {
          "variable_or_meter_name": "Electric Storage Discharge Power",
          "aggregation_type_for_variable_or_meter": "SumOrAverage"
        },
        {
          "variable_or_meter_name": "Electric Storage Discharge Energy",
          "aggregation_type_for_variable_or_meter": "SumOrAverage"
        },
        {
          "variable_or_meter_name": "Electric Storage Thermal Loss Rate",
          "aggregation_type_for_variable_or_meter": "SumOrAverage"
        },
        {
          "variable_or_meter_name": "Electric Storage Thermal Loss Energy",
          "aggregation_type_for_variable_or_meter": "SumOrAverage"
        },
        {
          "variable_or_meter_name": "Electric Storage Battery Charge State",
          "aggregation_type_for_variable_or_meter": "SumOrAverage"
        }
      ]
    },
    "AC Power Summary": {
      "digits_after_decimal": 3,
      "idf_order": 465,
      "variable_details": [
        {
          "variable_or_meter_name": "Facility Total Purchased Electricity Rate",
          "aggregation_type_for_variable_or_meter": "SumOrAverage"
        },
        {
          "variable_or_meter_name": "Facility Net Purchased Electricity Rate",
          "aggregation_type_for_variable_or_meter": "SumOrAverage"
        },
        {
          "variable_or_meter_name": "Facility Total Produced Electricity Rate",
          "aggregation_type_for_variable_or_meter": "SumOrAverage"
        },
        {
          "variable_or_meter_name": "Facility Total Electricity Demand Rate",
          "aggregation_type_for_variable_or_meter": "SumOrAverage"
        },
        {
          "variable_or_meter_name": "Facility Total Building Electricity Demand Rate",
          "aggregation_type_for_variable_or_meter": "SumOrAverage"
        },
        {
          "variable_or_meter_name": "Facility Total HVAC Electricity Demand Rate",
          "aggregation_type_for_variable_or_meter": "SumOrAverage"
        }
      ]
    }
  },
  "ElectricLoadCenter:Distribution": {
    "PV Array Load Center": {
      "generator_list_name": "Generator List",
      "generator_operation_scheme_type": "TrackElectrical",
      "generator_demand_limit_scheme_purchased_electric_demand_limit": 0,
      "generator_track_schedule_name_scheme_schedule_name": "",
      "generator_track_meter_scheme_meter_name": "",
      "electrical_buss_type": "DirectCurrentWithInverterDCStorage",
      "inverter_name": "PV Inverter",
      "electrical_storage_object_name": "Kibam",
      "transformer_object_name": "",
      "storage_operation_scheme": "TrackFacilityElectricDemandStoreExcessOnSite",
      "storage_control_track_meter_name": "",
      "storage_converter_object_name": "",
      "maximum_storage_state_of_charge_fraction": 0.95,
      "minimum_storage_state_of_charge_fraction": 0.2,
      "idf_order": 466
    }
  },
  "Curve:DoubleExponentialDecay": {
    "Doubleexponential": {
      "coefficient1_c1": 1380,
      "coefficient2_c2": 6834,
      "coefficient3_c3": -8.75,
      "coefficient4_c4": 6747,
      "coefficient5_c5": -6.22,
      "minimum_value_of_x": 0,
      "maximum_value_of_x": 1,
      "minimum_curve_output": "",
      "maximum_curve_output": "",
      "input_unit_type_for_x": "Dimensionless",
      "output_unit_type": "Dimensionless",
      "idf_order": 467
    }
  },
  "ElectricLoadCenter:Storage:Battery": {
    "Kibam": {
      "availability_schedule_name": "ALWAYS_ON",
      "zone_name": "",
      "radiative_fraction": 0,
      "number_of_battery_modules_in_parallel": 10,
      "number_of_battery_modules_in_series": 10,
      "maximum_module_capacity": 86.1,
      "initial_fractional_state_of_charge": 0.7,
      "fraction_of_available_charge_capacity": 0.37,
      "change_rate_from_bound_charge_to_available_charge": 0.5874,
      "fully_charged_module_open_circuit_voltage": 12.6,
      "fully_discharged_module_open_circuit_voltage": 12.4,
      "voltage_change_curve_name_for_charging": "charging",
      "voltage_change_curve_name_for_discharging": "discharging",
      "module_internal_electrical_resistance": 0.054,
      "maximum_module_discharging_current": 100,
      "module_cut_off_voltage": 10,
      "module_charge_rate_limit": 1,
      "battery_life_calculation": "Yes",
      "number_of_cycle_bins": 5,
      "battery_life_curve_name": "Doubleexponential",
      "idf_order": 468
    }
  },
  "Curve:RectangularHyperbola2": {
    "charging": {
      "coefficient1_c1": -0.2765,
      "coefficient2_c2": -93.27,
      "coefficient3_c3": 0.0068,
      "minimum_value_of_x": 0,
      "maximum_value_of_x": 1,
      "minimum_curve_output": -100,
      "maximum_curve_output": 100,
      "input_unit_type_for_x": "Dimensionless",
      "output_unit_type": "Dimensionless",
      "idf_order": 469
    },
    "discharging": {
      "coefficient1_c1": 0.0899,
      "coefficient2_c2": -98.24,
      "coefficient3_c3": -0.0082,
      "minimum_value_of_x": 0,
      "maximum_value_of_x": 1,
      "minimum_curve_output": -100,
      "maximum_curve_output": 100,
      "input_unit_type_for_x": "Dimensionless",
      "output_unit_type": "Dimensionless",
      "idf_order": 470
    }
  },
  "ElectricLoadCenter:Inverter:LookUpTable": {
    "PV Inverter": {
      "availability_schedule_name": "ALWAYS_ON",
      "zone_name": "",
      "radiative_fraction": 0.25,
      "rated_maximum_continuous_output_power": 14000,
      "night_tare_loss_power": 200.0,
      "nominal_voltage_input": 368,
      "efficiency_at_10_power_and_nominal_voltage": 0.839,
      "efficiency_at_20_power_and_nominal_voltage": 0.897,
      "efficiency_at_30_power_and_nominal_voltage": 0.916,
      "efficiency_at_50_power_and_nominal_voltage": 0.931,
      "efficiency_at_75_power_and_nominal_voltage": 0.934,
      "efficiency_at_100_power_and_nominal_voltage": 0.93,
      "idf_order": 471
    }
  },
  "ElectricLoadCenter:Generators": {
    "Generator List": {
      "idf_order": 472,
      "generator_outputs": [
        {
          "generator_name": "PV:ZN_1_FLR_1_SEC_1_Ceiling",
          "generator_object_type": "Generator:Photovoltaic",
          "generator_rated_electric_power_output": 9000.0,
          "generator_availability_schedule_name": "",
          "generator_rated_thermal_to_electrical_power_ratio": ""
        },
        {
          "generator_name": "PV:ZN_1_FLR_1_SEC_2_Ceiling",
          "generator_object_type": "Generator:Photovoltaic",
          "generator_rated_electric_power_output": 6000.0,
          "generator_availability_schedule_name": "",
          "generator_rated_thermal_to_electrical_power_ratio": ""
        },
        {
          "generator_name": "PV:ZN_1_FLR_1_SEC_3_Ceiling",
          "generator_object_type": "Generator:Photovoltaic",
          "generator_rated_electric_power_output": 9000.0,
          "generator_availability_schedule_name": "",
          "generator_rated_thermal_to_electrical_power_ratio": ""
        },
        {
          "generator_name": "PV:ZN_1_FLR_1_SEC_4_Ceiling",
          "generator_object_type": "Generator:Photovoltaic",
          "generator_rated_electric_power_output": 6000.0,
          "generator_availability_schedule_name": "",
          "generator_rated_thermal_to_electrical_power_ratio": ""
        },
        {
          "generator_name": "PV:ZN_1_FLR_1_SEC_5_Ceiling",
          "generator_object_type": "Generator:Photovoltaic",
          "generator_rated_electric_power_output": 9000.0,
          "generator_availability_schedule_name": "",
          "generator_rated_thermal_to_electrical_power_ratio": ""
        }
      ]
    }
  },
  "Generator:Photovoltaic": {
    "PV:ZN_1_FLR_1_SEC_1_Ceiling": {
      "surface_name": "ZN_1_FLR_1_SEC_1_Ceiling",
      "photovoltaic_performance_object_type": "PhotovoltaicPerformance:Simple",
      "module_performance_name": "20percentEffPVhalfArea",
      "heat_transfer_integration_mode": "Decoupled",
      "number_of_series_strings_in_parallel": 1.0,
      "number_of_modules_in_series": 1.0,
      "idf_order": 473
    },
    "PV:ZN_1_FLR_1_SEC_2_Ceiling": {
      "surface_name": "ZN_1_FLR_1_SEC_2_Ceiling",
      "photovoltaic_performance_object_type": "PhotovoltaicPerformance:Simple",
      "module_performance_name": "20percentEffPVhalfArea",
      "heat_transfer_integration_mode": "Decoupled",
      "number_of_series_strings_in_parallel": 1.0,
      "number_of_modules_in_series": 1.0,
      "idf_order": 474
    },
    "PV:ZN_1_FLR_1_SEC_3_Ceiling": {
      "surface_name": "ZN_1_FLR_1_SEC_3_Ceiling",
      "photovoltaic_performance_object_type": "PhotovoltaicPerformance:Simple",
      "module_performance_name": "20percentEffPVhalfArea",
      "heat_transfer_integration_mode": "Decoupled",
      "number_of_series_strings_in_parallel": 1.0,
      "number_of_modules_in_series": 1.0,
      "idf_order": 475
    },
    "PV:ZN_1_FLR_1_SEC_4_Ceiling": {
      "surface_name": "ZN_1_FLR_1_SEC_4_Ceiling",
      "photovoltaic_performance_object_type": "PhotovoltaicPerformance:Simple",
      "module_performance_name": "20percentEffPVhalfArea",
      "heat_transfer_integration_mode": "Decoupled",
      "number_of_series_strings_in_parallel": 1.0,
      "number_of_modules_in_series": 1.0,
      "idf_order": 476
    },
    "PV:ZN_1_FLR_1_SEC_5_Ceiling": {
      "surface_name": "ZN_1_FLR_1_SEC_5_Ceiling",
      "photovoltaic_performance_object_type": "PhotovoltaicPerformance:Simple",
      "module_performance_name": "20percentEffPVhalfArea",
      "heat_transfer_integration_mode": "Decoupled",
      "number_of_series_strings_in_parallel": 1.0,
      "number_of_modules_in_series": 1.0,
      "idf_order": 477
    }
  },
  "PhotovoltaicPerformance:Simple": {
    "20percentEffPVhalfArea": {
      "fraction_of_surface_area_with_active_solar_cells": 0.5,
      "conversion_efficiency_input_mode": "Fixed",
      "value_for_cell_efficiency_if_fixed": 0.2,
      "efficiency_schedule_name": "",
      "idf_order": 478
    }
  },
  "Output:Variable": {
    "Output:Variable 1": {
      "key_value": "*",
      "variable_name": "Inverter DC to AC Efficiency",
      "reporting_frequency": "timestep",
      "idf_order": 479
    },
    "Output:Variable 2": {
      "key_value": "*",
      "variable_name": "Inverter DC Input Electricity Rate",
      "reporting_frequency": "timestep",
      "idf_order": 480
    },
    "Output:Variable 3": {
      "key_value": "*",
      "variable_name": "Inverter DC Input Electricity Energy",
      "reporting_frequency": "timestep",
      "idf_order": 481
    },
    "Output:Variable 4": {
      "key_value": "*",
      "variable_name": "Inverter AC Output Electricity Rate",
      "reporting_frequency": "timestep",
      "idf_order": 482
    },
    "Output:Variable 5": {
      "key_value": "*",
      "variable_name": "Electric Storage Degradation Fraction",
      "reporting_frequency": "timestep",
      "idf_order": 483
    },
    "Output:Variable 6": {
      "key_value": "*",
      "variable_name": "Electric Storage Charge Fraction",
      "reporting_frequency": "timestep",
      "idf_order": 484
    },
    "Output:Variable 7": {
      "key_value": "*",
      "variable_name": "Electric Storage Operating Mode Index",
      "reporting_frequency": "timestep",
      "idf_order": 485
    },
    "Output:Variable 8": {
      "key_value": "*",
      "variable_name": "Electric Storage Battery Charge State",
      "reporting_frequency": "timestep",
      "idf_order": 486
    },
    "Output:Variable 9": {
      "key_value": "*",
      "variable_name": "Electric Storage Charge Power",
      "reporting_frequency": "timestep",
      "idf_order": 487
    },
    "Output:Variable 10": {
      "key_value": "*",
      "variable_name": "Electric Storage Charge Energy",
      "reporting_frequency": "timestep",
      "idf_order": 488
    },
    "Output:Variable 11": {
      "key_value": "*",
      "variable_name": "Electric Storage Discharge Power",
      "reporting_frequency": "timestep",
      "idf_order": 489
    },
    "Output:Variable 12": {
      "key_value": "*",
      "variable_name": "Electric Storage Discharge Energy",
      "reporting_frequency": "timestep",
      "idf_order": 490
    },
    "Output:Variable 13": {
      "key_value": "*",
      "variable_name": "Electric Storage Thermal Loss Rate",
      "reporting_frequency": "timestep",
      "idf_order": 491
    },
    "Output:Variable 14": {
      "key_value": "*",
      "variable_name": "Electric Storage Thermal Loss Energy",
      "reporting_frequency": "timestep",
      "idf_order": 492
    },
    "Output:Variable 15": {
      "key_value": "*",
      "variable_name": "Electric Storage Total Current",
      "reporting_frequency": "timestep",
      "idf_order": 493
    },
    "Output:Variable 16": {
      "key_value": "*",
      "variable_name": "Electric Storage Total Voltage",
      "reporting_frequency": "timestep",
      "idf_order": 494
    },
    "Output:Variable 17": {
      "key_value": "*",
      "variable_name": "Electric Load Center Produced Electricity Rate",
      "reporting_frequency": "timestep",
      "idf_order": 495
    },
    "Output:Variable 18": {
      "key_value": "*",
      "variable_name": "Electric Load Center Produced Electricity Energy",
      "reporting_frequency": "timestep",
      "idf_order": 496
    },
    "Output:Variable 19": {
      "key_value": "*",
      "variable_name": "Electric Load Center Produced Thermal Rate",
      "reporting_frequency": "timestep",
      "idf_order": 497
    },
    "Output:Variable 20": {
      "key_value": "*",
      "variable_name": "Electric Load Center Produced Thermal Energy",
      "reporting_frequency": "timestep",
      "idf_order": 498
    },
    "Output:Variable 21": {
      "key_value": "*",
      "variable_name": "Facility Total Purchased Electricity Rate",
      "reporting_frequency": "timestep",
      "idf_order": 499
    },
    "Output:Variable 22": {
      "key_value": "*",
      "variable_name": "Facility Total Purchased Electricity Energy",
      "reporting_frequency": "timestep",
      "idf_order": 500
    },
    "Output:Variable 23": {
      "key_value": "*",
      "variable_name": "Facility Total Surplus Electricity Energy",
      "reporting_frequency": "timestep",
      "idf_order": 501
    },
    "Output:Variable 24": {
      "key_value": "*",
      "variable_name": "Facility Net Purchased Electricity Rate",
      "reporting_frequency": "timestep",
      "idf_order": 502
    },
    "Output:Variable 25": {
      "key_value": "*",
      "variable_name": "Facility Net Purchased Electricity Energy",
      "reporting_frequency": "timestep",
      "idf_order": 503
    },
    "Output:Variable 26": {
      "key_value": "*",
      "variable_name": "Facility Total Building Electricity Demand Rate",
      "reporting_frequency": "timestep",
      "idf_order": 504
    },
    "Output:Variable 27": {
      "key_value": "*",
      "variable_name": "Facility Total HVAC Electricity Demand Rate",
      "reporting_frequency": "timestep",
      "idf_order": 505
    },
    "Output:Variable 28": {
      "key_value": "*",
      "variable_name": "Facility Total Electricity Demand Rate",
      "reporting_frequency": "timestep",
      "idf_order": 506
    },
    "Output:Variable 29": {
      "key_value": "*",
      "variable_name": "Facility Total Produced Electricity Rate",
      "reporting_frequency": "timestep",
      "idf_order": 507
    },
    "Output:Variable 30": {
      "key_value": "*",
      "variable_name": "Facility Total Produced Electricity Energy",
      "reporting_frequency": "timestep",
      "idf_order": 508
    },
    "Output:Variable 31": {
      "key_value": "*",
      "variable_name": "Generator Produced DC Electricity Rate",
      "reporting_frequency": "timestep",
      "idf_order": 509
    },
    "Output:Variable 32": {
      "key_value": "*",
      "variable_name": "Generator Produced DC Electricity Energy",
      "reporting_frequency": "timestep",
      "idf_order": 510
    },
    "Output:Variable 33": {
      "key_value": "*",
      "variable_name": "Generator PV Array Efficiency",
      "reporting_frequency": "timestep",
      "idf_order": 511
    },
    "Output:Variable 34": {
      "key_value": "*",
      "variable_name": "Generator Requested Electricity Rate",
      "reporting_frequency": "timestep",
      "idf_order": 512
    },
    "Output:Variable 35": {
      "key_value": "*",
      "variable_name": "Cooling Coil Electricity Rate",
      "reporting_frequency": "timestep",
      "idf_order": 513
    }
  },
  "Output:SQLite": {
    "Output:SQLite 1": {
      "option_type": "Simple",
      "idf_order": 514
    }
  }
}