{
  "Version": {
    "Version 1": {
      "version_identifier": "9.0",
      "idf_order": 1
    }
  },
  "Building": {
    "Building": {
      "north_axis": 30.0,
      "terrain": "City",
      "loads_convergence_tolerance_value": 0.04,
      "temperature_convergence_tolerance_value": 0.4,
      "solar_distribution": "FullExterior",
      "maximum_number_of_warmup_days": 25,
      "minimum_number_of_warmup_days": 6,
      "idf_order": 2
    }
  },
  "Timestep": {
    "Timestep 1": {
      "number_of_timesteps_per_hour": 4,
      "idf_order": 3
    }
  },
  "SurfaceConvectionAlgorithm:Inside": {
    "SurfaceConvectionAlgorithm:Inside 1": {
      "algorithm": "Simple",
      "idf_order": 4
    }
  },
  "SurfaceConvectionAlgorithm:Outside": {
    "SurfaceConvectionAlgorithm:Outside 1": {
      "algorithm": "SimpleCombined",
      "idf_order": 5
    }
  },
  "HeatBalanceAlgorithm": {
    "HeatBalanceAlgorithm 1": {
      "algorithm": "ConductionTransferFunction",
      "idf_order": 6
    }
  },
  "GlobalGeometryRules": {
    "GlobalGeometryRules 1": {
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "CounterClockWise",
      "coordinate_system": "relative",
      "idf_order": 7
    }
  },
  "ScheduleTypeLimits": {
    "Any Number": {
      "idf_order": 8
    },
    "Fraction": {
      "lower_limit_value": 0.0,
      "upper_limit_value": 1.0,
      "numeric_type": "CONTINUOUS",
      "idf_order": 9
    },
    "Temperature": {
      "lower_limit_value": -60,
      "upper_limit_value": 200,
      "numeric_type": "CONTINUOUS",
      "unit_type": "Temperature",
      "idf_order": 10
    },
    "Control Type": {
      "lower_limit_value": 0,
      "upper_limit_value": 4,
      "numeric_type": "DISCRETE",
      "idf_order": 11
    },
    "On/Off": {
      "lower_limit_value": 0,
      "upper_limit_value": 1,
      "numeric_type": "DISCRETE",
      "idf_order": 12
    },
    "FlowRate": {
      "lower_limit_value": 0.0,
      "upper_limit_value": 10,
      "numeric_type": "CONTINUOUS",
      "idf_order": 13
    }
  },
  "RunPeriod": {
    "Feb 1 to 5": {
      "begin_month": 2,
      "begin_day_of_month": 1,
      "begin_year": "",
      "end_month": 2,
      "end_day_of_month": 5,
      "end_year": "",
      "day_of_week_for_start_day": "Tuesday",
      "use_weather_file_holidays_and_special_days": "Yes",
      "use_weather_file_daylight_saving_period": "Yes",
      "apply_weekend_holiday_rule": "No",
      "use_weather_file_rain_indicators": "Yes",
      "use_weather_file_snow_indicators": "Yes",
      "idf_order": 14
    },
    "June 1 to 5": {
      "begin_month": 6,
      "begin_day_of_month": 1,
      "begin_year": "",
      "end_month": 6,
      "end_day_of_month": 5,
      "end_year": "",
      "day_of_week_for_start_day": "Tuesday",
      "use_weather_file_holidays_and_special_days": "Yes",
      "use_weather_file_daylight_saving_period": "Yes",
      "apply_weekend_holiday_rule": "No",
      "use_weather_file_rain_indicators": "Yes",
      "use_weather_file_snow_indicators": "Yes",
      "idf_order": 15
    }
  },
  "Site:Location": {
    "CHICAGO_IL_USA TMY2-94846": {
      "latitude": 41.78,
      "longitude": -87.75,
      "time_zone": -6.0,
      "elevation": 190.0,
      "idf_order": 16
    }
  },
  "SimulationControl": {
    "SimulationControl 1": {
      "do_zone_sizing_calculation": "Yes",
      "do_system_sizing_calculation": "Yes",
      "do_plant_sizing_calculation": "No",
      "run_simulation_for_sizing_periods": "yes",
      "run_simulation_for_weather_file_run_periods": "no",
      "idf_order": 17
    }
  },
  "SizingPeriod:DesignDay": {
    "CHICAGO_IL_USA Annual Heating 99% Design Conditions DB": {
      "month": 1,
      "day_of_month": 8,
      "day_type": "WinterDesignDay",
      "maximum_dry_bulb_temperature": -17.3,
      "daily_dry_bulb_temperature_range": 0.0,
      "dry_bulb_temperature_range_modifier_type": "",
      "dry_bulb_temperature_range_modifier_day_schedule_name": "",
      "humidity_condition_type": "Wetbulb",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
      "humidity_condition_day_schedule_name": "",
      "humidity_ratio_at_maximum_dry_bulb": "",
      "enthalpy_at_maximum_dry_bulb": "",
      "daily_wet_bulb_temperature_range": "",
      "barometric_pressure": 99063.0,
      "wind_speed": 4.9,
      "wind_direction": 270,
      "rain_indicator": "No",
      "snow_indicator": "No",
      "daylight_saving_time_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "beam_solar_day_schedule_name": "",
      "diffuse_solar_day_schedule_name": "",
      "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": "",
      "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": "",
      "sky_clearness": 0.0,
      "idf_order": 18
    },
    "CHICAGO Ann Clg .4% Condns WB=>MDB": {
      "month": 7,
      "day_of_month": 21,
      "day_type": "SummerDesignDay",
      "maximum_dry_bulb_temperature": 31.2,
      "daily_dry_bulb_temperature_range": 10.7,
      "dry_bulb_temperature_range_modifier_type": "",
      "dry_bulb_temperature_range_modifier_day_schedule_name": "",
      "humidity_condition_type": "Wetbulb",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.5,
      "humidity_condition_day_schedule_name": "",
      "humidity_ratio_at_maximum_dry_bulb": "",
      "enthalpy_at_maximum_dry_bulb": "",
      "daily_wet_bulb_temperature_range": "",
      "barometric_pressure": 99063.0,
      "wind_speed": 5.3,
      "wind_direction": 230,
      "rain_indicator": "No",
      "snow_indicator": "No",
      "daylight_saving_time_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "beam_solar_day_schedule_name": "",
      "diffuse_solar_day_schedule_name": "",
      "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": "",
      "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": "",
      "sky_clearness": 1.0,
      "idf_order": 19
    }
  },
  "Site:GroundTemperature:BuildingSurface": {
    "Site:GroundTemperature:BuildingSurface 1": {
      "january_ground_temperature": 20.03,
      "february_ground_temperature": 20.03,
      "march_ground_temperature": 20.13,
      "april_ground_temperature": 20.3,
      "may_ground_temperature": 20.43,
      "june_ground_temperature": 20.52,
      "july_ground_temperature": 20.62,
      "august_ground_temperature": 20.77,
      "september_ground_temperature": 20.78,
      "october_ground_temperature": 20.55,
      "november_ground_temperature": 20.44,
      "december_ground_temperature": 20.2,
      "idf_order": 20
    }
  },
  "Material": {
    "WD10": {
      "roughness": "MediumSmooth",
      "thickness": 0.667,
      "conductivity": 0.115,
      "density": 513,
      "specific_heat": 1381,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.78,
      "visible_absorptance": 0.78,
      "idf_order": 21
    },
    "RG01": {
      "roughness": "Rough",
      "thickness": 0.0127,
      "conductivity": 1.442,
      "density": 881.0,
      "specific_heat": 1674.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.65,
      "visible_absorptance": 0.65,
      "idf_order": 22
    },
    "BR01": {
      "roughness": "VeryRough",
      "thickness": 0.0094999997,
      "conductivity": 0.162,
      "density": 1121.0,
      "specific_heat": 1464.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7,
      "idf_order": 23
    },
    "IN46": {
      "roughness": "VeryRough",
      "thickness": 0.076200001,
      "conductivity": 0.023,
      "density": 24.0,
      "specific_heat": 1590.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.5,
      "visible_absorptance": 0.5,
      "idf_order": 24
    },
    "WD01": {
      "roughness": "MediumSmooth",
      "thickness": 0.019099999,
      "conductivity": 0.115,
      "density": 513.0,
      "specific_heat": 1381.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.78,
      "visible_absorptance": 0.78,
      "idf_order": 25
    },
    "PW03": {
      "roughness": "MediumSmooth",
      "thickness": 0.0127,
      "conductivity": 0.115,
      "density": 545.0,
      "specific_heat": 1213.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.78,
      "visible_absorptance": 0.78,
      "idf_order": 26
    },
    "IN02": {
      "roughness": "Rough",
      "thickness": 0.090099998,
      "conductivity": 0.043000001,
      "density": 10.0,
      "specific_heat": 837.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.75,
      "visible_absorptance": 0.75,
      "idf_order": 27
    },
    "GP01": {
      "roughness": "MediumSmooth",
      "thickness": 0.0127,
      "conductivity": 0.16,
      "density": 801.0,
      "specific_heat": 837.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.75,
      "visible_absorptance": 0.75,
      "idf_order": 28
    },
    "GP02": {
      "roughness": "MediumSmooth",
      "thickness": 0.015900001,
      "conductivity": 0.16,
      "density": 801.0,
      "specific_heat": 837.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.75,
      "visible_absorptance": 0.75,
      "idf_order": 29
    },
    "CC03": {
      "roughness": "MediumRough",
      "thickness": 0.1016,
      "conductivity": 1.31,
      "density": 2243.0,
      "specific_heat": 837.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.65,
      "visible_absorptance": 0.65,
      "idf_order": 30
    }
  },
  "Material:NoMass": {
    "CP01": {
      "roughness": "Rough",
      "thermal_resistance": 0.367,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.75,
      "visible_absorptance": 0.75,
      "idf_order": 31
    },
    "MAT-SB-U": {
      "roughness": "Rough",
      "thermal_resistance": 0.117406666,
      "thermal_absorptance": 0.65,
      "solar_absorptance": 0.65,
      "visible_absorptance": 0.65,
      "idf_order": 32
    },
    "MAT-CLNG-1": {
      "roughness": "Rough",
      "thermal_resistance": 0.65225929,
      "thermal_absorptance": 0.65,
      "solar_absorptance": 0.65,
      "visible_absorptance": 0.65,
      "idf_order": 33
    },
    "MAT-FLOOR-1": {
      "roughness": "Rough",
      "thermal_resistance": 3.522199631,
      "thermal_absorptance": 0.65,
      "solar_absorptance": 0.65,
      "visible_absorptance": 0.65,
      "idf_order": 34
    }
  },
  "Material:AirGap": {
    "AL21": {
      "thermal_resistance": 0.157,
      "idf_order": 35
    },
    "AL23": {
      "thermal_resistance": 0.153,
      "idf_order": 36
    }
  },
  "Construction": {
    "ROOF-1": {
      "outside_layer": "RG01",
      "layer_2": "BR01",
      "layer_3": "IN46",
      "layer_4": "WD01",
      "idf_order": 37
    },
    "WALL-1": {
      "outside_layer": "WD01",
      "layer_2": "PW03",
      "layer_3": "IN02",
      "layer_4": "GP01",
      "idf_order": 38
    },
    "CLNG-1": {
      "outside_layer": "MAT-CLNG-1",
      "idf_order": 39
    },
    "FLOOR-SLAB-1": {
      "outside_layer": "CC03",
      "layer_2": "CP01",
      "idf_order": 40
    },
    "INT-WALL-1": {
      "outside_layer": "GP02",
      "layer_2": "AL21",
      "layer_3": "GP02",
      "idf_order": 41
    },
    "Dbl Clr 3mm/13mm Air": {
      "outside_layer": "CLEAR 3MM",
      "layer_2": "AIR 13MM",
      "layer_3": "CLEAR 3MM",
      "idf_order": 42
    },
    "Sgl Grey 3mm": {
      "outside_layer": "GREY 3MM",
      "idf_order": 43
    }
  },
  "WindowMaterial:Gas": {
    "AIR 6MM": {
      "gas_type": "Air",
      "thickness": 0.0063,
      "idf_order": 44
    },
    "AIR 13MM": {
      "gas_type": "Air",
      "thickness": 0.0127,
      "idf_order": 45
    },
    "ARGON 13MM": {
      "gas_type": "Argon",
      "thickness": 0.0127,
      "idf_order": 46
    }
  },
  "WindowMaterial:Glazing": {
    "CLEAR 3MM": {
      "optical_data_type": "SpectralAverage",
      "window_glass_spectral_data_set_name": "",
      "thickness": 0.003,
      "solar_transmittance_at_normal_incidence": 0.837,
      "front_side_solar_reflectance_at_normal_incidence": 0.075,
      "back_side_solar_reflectance_at_normal_incidence": 0.075,
      "visible_transmittance_at_normal_incidence": 0.898,
      "front_side_visible_reflectance_at_normal_incidence": 0.081,
      "back_side_visible_reflectance_at_normal_incidence": 0.081,
      "infrared_transmittance_at_normal_incidence": 0.0,
      "front_side_infrared_hemispherical_emissivity": 0.84,
      "back_side_infrared_hemispherical_emissivity": 0.84,
      "conductivity": 0.9,
      "idf_order": 47
    },
    "GREY 3MM": {
      "optical_data_type": "SpectralAverage",
      "window_glass_spectral_data_set_name": "",
      "thickness": 0.003,
      "solar_transmittance_at_normal_incidence": 0.626,
      "front_side_solar_reflectance_at_normal_incidence": 0.061,
      "back_side_solar_reflectance_at_normal_incidence": 0.061,
      "visible_transmittance_at_normal_incidence": 0.611,
      "front_side_visible_reflectance_at_normal_incidence": 0.061,
      "back_side_visible_reflectance_at_normal_incidence": 0.061,
      "infrared_transmittance_at_normal_incidence": 0.0,
      "front_side_infrared_hemispherical_emissivity": 0.84,
      "back_side_infrared_hemispherical_emissivity": 0.84,
      "conductivity": 0.9,
      "idf_order": 48
    },
    "CLEAR 6MM": {
      "optical_data_type": "SpectralAverage",
      "window_glass_spectral_data_set_name": "",
      "thickness": 0.006,
      "solar_transmittance_at_normal_incidence": 0.775,
      "front_side_solar_reflectance_at_normal_incidence": 0.071,
      "back_side_solar_reflectance_at_normal_incidence": 0.071,
      "visible_transmittance_at_normal_incidence": 0.881,
      "front_side_visible_reflectance_at_normal_incidence": 0.08,
      "back_side_visible_reflectance_at_normal_incidence": 0.08,
      "infrared_transmittance_at_normal_incidence": 0.0,
      "front_side_infrared_hemispherical_emissivity": 0.84,
      "back_side_infrared_hemispherical_emissivity": 0.84,
      "conductivity": 0.9,
      "idf_order": 49
    },
    "LoE CLEAR 6MM": {
      "optical_data_type": "SpectralAverage",
      "window_glass_spectral_data_set_name": "",
      "thickness": 0.006,
      "solar_transmittance_at_normal_incidence": 0.6,
      "front_side_solar_reflectance_at_normal_incidence": 0.17,
      "back_side_solar_reflectance_at_normal_incidence": 0.22,
      "visible_transmittance_at_normal_incidence": 0.84,
      "front_side_visible_reflectance_at_normal_incidence": 0.055,
      "back_side_visible_reflectance_at_normal_incidence": 0.078,
      "infrared_transmittance_at_normal_incidence": 0.0,
      "front_side_infrared_hemispherical_emissivity": 0.84,
      "back_side_infrared_hemispherical_emissivity": 0.1,
      "conductivity": 0.9,
      "idf_order": 50
    }
  },
  "Schedule:Compact": {
    "OCCUPY-1": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 51,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": "0.0"
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": "0.80"
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": "0.40"
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": "0.80"
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": "0.50"
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": "0.10"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.0"
        },
        {
          "field": "For: Weekends WinterDesignDay Holiday"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.0"
        }
      ]
    },
    "LIGHTS-1": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 52,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": "0.05"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": "0.9"
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": "0.95"
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": "0.95"
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": "0.8"
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": "0.9"
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": "0.60"
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": "0.20"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.05"
        },
        {
          "field": "For: Weekends WinterDesignDay Holiday"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.05"
        }
      ]
    },
    "EQUIP-1": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 53,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": "0.02"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": "0.4"
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": "0.9"
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": "0.8"
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": "0.7"
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": "0.5"
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": "0.3"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.02"
        },
        {
          "field": "For: Weekends WinterDesignDay Holiday"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.2"
        }
      ]
    },
    "INFIL-SCH": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 54,
      "data": [
        {
          "field": "Through: 3/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.0"
        },
        {
          "field": "Through: 10/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.0"
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.0"
        }
      ]
    },
    "ActSchd": {
      "schedule_type_limits_name": "Any Number",
      "idf_order": 55,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "117.239997864"
        }
      ]
    },
    "BasinHeaterSched": {
      "schedule_type_limits_name": "On/Off",
      "idf_order": 56,
      "data": [
        {
          "field": "Through: 1/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.0"
        },
        {
          "field": "Through: 2/2"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.0"
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.0"
        }
      ]
    },
    "ShadeTransSch": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 57,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.0"
        }
      ]
    },
    "Htg-SetP-Sch": {
      "schedule_type_limits_name": "Temperature",
      "idf_order": 58,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "12.8"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "21.1"
        },
        {
          "field": "For: WeekDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": "12.8"
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": "21.1"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "12.8"
        },
        {
          "field": "For: WeekEnds Holiday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": "12.8"
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": "21.1"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "12.8"
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": "12.8"
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": "21.1"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "12.8"
        }
      ]
    },
    "PlenumHtg-SetP-Sch": {
      "schedule_type_limits_name": "Temperature",
      "idf_order": 59,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "12.8"
        }
      ]
    },
    "Clg-SetP-Sch": {
      "schedule_type_limits_name": "Temperature",
      "idf_order": 60,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "23.9"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "40.0"
        },
        {
          "field": "For: WeekDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": "40.0"
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": "23.9"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "40.0"
        },
        {
          "field": "For: WeekEnds Holiday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": "40.0"
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": "23.9"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "32.2"
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": "40.0"
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": "23.9"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "40.0"
        }
      ]
    },
    "PlenumClg-SetP-Sch": {
      "schedule_type_limits_name": "Temperature",
      "idf_order": 61,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "40.0"
        }
      ]
    },
    "Zone Control Type Sched": {
      "schedule_type_limits_name": "Control Type",
      "idf_order": 62,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "2"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1"
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "4"
        }
      ]
    },
    "Min OA Sched": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 63,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": "0.3"
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": "1.0"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.3"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.0"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.0"
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.3"
        }
      ]
    },
    "FanAvailSched": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 64,
      "data": [
        {
          "field": "Through: 3/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.0"
        },
        {
          "field": "Through: 9/30"
        },
        {
          "field": "For: WeekDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": "0.0"
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": "1.0"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.0"
        },
        {
          "field": "For: SummerDesignDay WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.0"
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.0"
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.0"
        }
      ]
    },
    "CoolingCoilAvailSched": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 65,
      "data": [
        {
          "field": "Through: 3/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.0"
        },
        {
          "field": "Through: 9/30"
        },
        {
          "field": "For: WeekDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": "0.0"
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": "1.0"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.0"
        },
        {
          "field": "For: SummerDesignDay WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.0"
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.0"
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.0"
        }
      ]
    },
    "ReheatCoilAvailSched": {
      "schedule_type_limits_name": "Fraction",
      "idf_order": 66,
      "data": [
        {
          "field": "Through: 3/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.0"
        },
        {
          "field": "Through: 9/30"
        },
        {
          "field": "For: WeekDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": "0.0"
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": "1.0"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.0"
        },
        {
          "field": "For: SummerDesignDay WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.0"
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.0"
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.0"
        }
      ]
    },
    "Seasonal Reset Supply Air Temp Sch": {
      "schedule_type_limits_name": "Temperature",
      "idf_order": 67,
      "data": [
        {
          "field": "Through: 3/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "17.0"
        },
        {
          "field": "Through: 9/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "12.0"
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "17.0"
        }
      ]
    },
    "Min OARequirements Sched": {
      "schedule_type_limits_name": "Any Number",
      "idf_order": 68,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.0"
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.25"
        }
      ]
    }
  },
  "Zone": {
    "PLENUM-1": {
      "direction_of_relative_north": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "type": 1,
      "multiplier": 1,
      "ceiling_height": 0.609600067,
      "volume": 283.2,
      "idf_order": 69
    },
    "SPACE1-1": {
      "direction_of_relative_north": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "type": 1,
      "multiplier": 1,
      "ceiling_height": 2.438400269,
      "volume": 239.247360229,
      "idf_order": 70
    },
    "SPACE2-1": {
      "direction_of_relative_north": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "type": 1,
      "multiplier": 1,
      "ceiling_height": 2.438400269,
      "volume": 103.311355591,
      "idf_order": 71
    },
    "SPACE3-1": {
      "direction_of_relative_north": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "type": 1,
      "multiplier": 1,
      "ceiling_height": 2.438400269,
      "volume": 239.247360229,
      "idf_order": 72
    },
    "SPACE4-1": {
      "direction_of_relative_north": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "type": 1,
      "multiplier": 1,
      "ceiling_height": 2.438400269,
      "volume": 103.311355591,
      "idf_order": 73
    },
    "SPACE5-1": {
      "direction_of_relative_north": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "type": 1,
      "multiplier": 1,
      "ceiling_height": 2.438400269,
      "volume": 447.682556152,
      "idf_order": 74
    }
  },
  "BuildingSurface:Detailed": {
    "WALL-1PF": {
      "surface_type": "WALL",
      "construction_name": "WALL-1",
      "zone_name": "PLENUM-1",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 75,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "WALL-1PR": {
      "surface_type": "WALL",
      "construction_name": "WALL-1",
      "zone_name": "PLENUM-1",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 76,
      "vertices": [
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "WALL-1PB": {
      "surface_type": "WALL",
      "construction_name": "WALL-1",
      "zone_name": "PLENUM-1",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 77,
      "vertices": [
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "WALL-1PL": {
      "surface_type": "WALL",
      "construction_name": "WALL-1",
      "zone_name": "PLENUM-1",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 78,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "TOP-1": {
      "surface_type": "ROOF",
      "construction_name": "ROOF-1",
      "zone_name": "PLENUM-1",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 79,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "C1-1P": {
      "surface_type": "FLOOR",
      "construction_name": "CLNG-1",
      "zone_name": "PLENUM-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "C1-1",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 80,
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "C2-1P": {
      "surface_type": "FLOOR",
      "construction_name": "CLNG-1",
      "zone_name": "PLENUM-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "C2-1",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 81,
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "C3-1P": {
      "surface_type": "FLOOR",
      "construction_name": "CLNG-1",
      "zone_name": "PLENUM-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "C3-1",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 82,
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "C4-1P": {
      "surface_type": "FLOOR",
      "construction_name": "CLNG-1",
      "zone_name": "PLENUM-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "C4-1",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 83,
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "C5-1P": {
      "surface_type": "FLOOR",
      "construction_name": "CLNG-1",
      "zone_name": "PLENUM-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "C5-1",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 84,
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "FRONT-1": {
      "surface_type": "WALL",
      "construction_name": "WALL-1",
      "zone_name": "SPACE1-1",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 85,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "C1-1": {
      "surface_type": "CEILING",
      "construction_name": "CLNG-1",
      "zone_name": "SPACE1-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "C1-1P",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 86,
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "F1-1": {
      "surface_type": "FLOOR",
      "construction_name": "FLOOR-SLAB-1",
      "zone_name": "SPACE1-1",
      "outside_boundary_condition": "Ground",
      "outside_boundary_condition_object": "",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 87,
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        }
      ]
    },
    "SB12": {
      "surface_type": "WALL",
      "construction_name": "INT-WALL-1",
      "zone_name": "SPACE1-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB21",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 88,
      "vertices": [
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "SB14": {
      "surface_type": "WALL",
      "construction_name": "INT-WALL-1",
      "zone_name": "SPACE1-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB41",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 89,
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "SB15": {
      "surface_type": "WALL",
      "construction_name": "INT-WALL-1",
      "zone_name": "SPACE1-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB51",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 90,
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "RIGHT-1": {
      "surface_type": "WALL",
      "construction_name": "WALL-1",
      "zone_name": "SPACE2-1",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 91,
      "vertices": [
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "C2-1": {
      "surface_type": "CEILING",
      "construction_name": "CLNG-1",
      "zone_name": "SPACE2-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "C2-1P",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 92,
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "F2-1": {
      "surface_type": "FLOOR",
      "construction_name": "FLOOR-SLAB-1",
      "zone_name": "SPACE2-1",
      "outside_boundary_condition": "Ground",
      "outside_boundary_condition_object": "",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 93,
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        }
      ]
    },
    "SB21": {
      "surface_type": "WALL",
      "construction_name": "INT-WALL-1",
      "zone_name": "SPACE2-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB12",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 94,
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "SB23": {
      "surface_type": "WALL",
      "construction_name": "INT-WALL-1",
      "zone_name": "SPACE2-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB32",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 95,
      "vertices": [
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "SB25": {
      "surface_type": "WALL",
      "construction_name": "INT-WALL-1",
      "zone_name": "SPACE2-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB52",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 96,
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "BACK-1": {
      "surface_type": "WALL",
      "construction_name": "WALL-1",
      "zone_name": "SPACE3-1",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 97,
      "vertices": [
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "C3-1": {
      "surface_type": "CEILING",
      "construction_name": "CLNG-1",
      "zone_name": "SPACE3-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "C3-1P",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 98,
      "vertices": [
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "F3-1": {
      "surface_type": "FLOOR",
      "construction_name": "FLOOR-SLAB-1",
      "zone_name": "SPACE3-1",
      "outside_boundary_condition": "Ground",
      "outside_boundary_condition_object": "",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 99,
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        }
      ]
    },
    "SB32": {
      "surface_type": "WALL",
      "construction_name": "INT-WALL-1",
      "zone_name": "SPACE3-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB23",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 100,
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "SB34": {
      "surface_type": "WALL",
      "construction_name": "INT-WALL-1",
      "zone_name": "SPACE3-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB43",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 101,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "SB35": {
      "surface_type": "WALL",
      "construction_name": "INT-WALL-1",
      "zone_name": "SPACE3-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB53",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 102,
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "LEFT-1": {
      "surface_type": "WALL",
      "construction_name": "WALL-1",
      "zone_name": "SPACE4-1",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 103,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "C4-1": {
      "surface_type": "CEILING",
      "construction_name": "CLNG-1",
      "zone_name": "SPACE4-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "C4-1P",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 104,
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "F4-1": {
      "surface_type": "FLOOR",
      "construction_name": "FLOOR-SLAB-1",
      "zone_name": "SPACE4-1",
      "outside_boundary_condition": "Ground",
      "outside_boundary_condition_object": "",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 105,
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        }
      ]
    },
    "SB41": {
      "surface_type": "WALL",
      "construction_name": "INT-WALL-1",
      "zone_name": "SPACE4-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB14",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 106,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "SB43": {
      "surface_type": "WALL",
      "construction_name": "INT-WALL-1",
      "zone_name": "SPACE4-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB34",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 107,
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "SB45": {
      "surface_type": "WALL",
      "construction_name": "INT-WALL-1",
      "zone_name": "SPACE4-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB54",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 108,
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "C5-1": {
      "surface_type": "CEILING",
      "construction_name": "CLNG-1",
      "zone_name": "SPACE5-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "C5-1P",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 109,
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "F5-1": {
      "surface_type": "FLOOR",
      "construction_name": "FLOOR-SLAB-1",
      "zone_name": "SPACE5-1",
      "outside_boundary_condition": "Ground",
      "outside_boundary_condition_object": "",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 110,
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        }
      ]
    },
    "SB51": {
      "surface_type": "WALL",
      "construction_name": "INT-WALL-1",
      "zone_name": "SPACE5-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB15",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 111,
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "SB52": {
      "surface_type": "WALL",
      "construction_name": "INT-WALL-1",
      "zone_name": "SPACE5-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB25",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 112,
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "SB53": {
      "surface_type": "WALL",
      "construction_name": "INT-WALL-1",
      "zone_name": "SPACE5-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB35",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 113,
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "SB54": {
      "surface_type": "WALL",
      "construction_name": "INT-WALL-1",
      "zone_name": "SPACE5-1",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB45",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.0,
      "number_of_vertices": 4,
      "idf_order": 114,
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        }
      ]
    }
  },
  "ZoneInfiltration:DesignFlowRate": {
    "SPACE1-1 Infil 1": {
      "zone_or_zonelist_name": "SPACE1-1",
      "schedule_name": "INFIL-SCH",
      "design_flow_rate_calculation_method": "flow/zone",
      "design_flow_rate": 0.0167,
      "flow_per_zone_floor_area": "",
      "flow_per_exterior_surface_area": "",
      "air_changes_per_hour": "",
      "constant_term_coefficient": 0,
      "temperature_term_coefficient": 0,
      "velocity_term_coefficient": 0.2237,
      "velocity_squared_term_coefficient": 0,
      "idf_order": 115
    },
    "SPACE2-1 Infil 1": {
      "zone_or_zonelist_name": "SPACE2-1",
      "schedule_name": "INFIL-SCH",
      "design_flow_rate_calculation_method": "flow/zone",
      "design_flow_rate": 0.00717,
      "flow_per_zone_floor_area": "",
      "flow_per_exterior_surface_area": "",
      "air_changes_per_hour": "",
      "constant_term_coefficient": 0,
      "temperature_term_coefficient": 0,
      "velocity_term_coefficient": 0.2237,
      "velocity_squared_term_coefficient": 0,
      "idf_order": 116
    },
    "SPACE3-1 Infil 1": {
      "zone_or_zonelist_name": "SPACE3-1",
      "schedule_name": "INFIL-SCH",
      "design_flow_rate_calculation_method": "flow/zone",
      "design_flow_rate": 0.0167,
      "flow_per_zone_floor_area": "",
      "flow_per_exterior_surface_area": "",
      "air_changes_per_hour": "",
      "constant_term_coefficient": 0,
      "temperature_term_coefficient": 0,
      "velocity_term_coefficient": 0.2237,
      "velocity_squared_term_coefficient": 0,
      "idf_order": 117
    },
    "SPACE4-1 Infil 1": {
      "zone_or_zonelist_name": "SPACE4-1",
      "schedule_name": "INFIL-SCH",
      "design_flow_rate_calculation_method": "flow/zone",
      "design_flow_rate": 0.00717,
      "flow_per_zone_floor_area": "",
      "flow_per_exterior_surface_area": "",
      "air_changes_per_hour": "",
      "constant_term_coefficient": 0,
      "temperature_term_coefficient": 0,
      "velocity_term_coefficient": 0.2237,
      "velocity_squared_term_coefficient": 0,
      "idf_order": 118
    },
    "SPACE5-1 Infil 1": {
      "zone_or_zonelist_name": "SPACE5-1",
      "schedule_name": "INFIL-SCH",
      "design_flow_rate_calculation_method": "flow/zone",
      "design_flow_rate": 0.031089,
      "flow_per_zone_floor_area": "",
      "flow_per_exterior_surface_area": "",
      "air_changes_per_hour": "",
      "constant_term_coefficient": 0,
      "temperature_term_coefficient": 0,
      "velocity_term_coefficient": 0.2237,
      "velocity_squared_term_coefficient": 0,
      "idf_order": 119
    }
  },
  "People": {
    "SPACE1-1 People 1": {
      "zone_or_zonelist_name": "SPACE1-1",
      "number_of_people_schedule_name": "OCCUPY-1",
      "number_of_people_calculation_method": "people",
      "number_of_people": 11,
      "people_per_zone_floor_area": "",
      "zone_floor_area_per_person": "",
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": "AutoCalculate",
      "activity_level_schedule_name": "ActSchd",
      "idf_order": 120
    },
    "SPACE2-1 People 1": {
      "zone_or_zonelist_name": "SPACE2-1",
      "number_of_people_schedule_name": "OCCUPY-1",
      "number_of_people_calculation_method": "people",
      "number_of_people": 5,
      "people_per_zone_floor_area": "",
      "zone_floor_area_per_person": "",
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": "AutoCalculate",
      "activity_level_schedule_name": "ActSchd",
      "idf_order": 121
    },
    "SPACE3-1 People 1": {
      "zone_or_zonelist_name": "SPACE3-1",
      "number_of_people_schedule_name": "OCCUPY-1",
      "number_of_people_calculation_method": "people",
      "number_of_people": 11,
      "people_per_zone_floor_area": "",
      "zone_floor_area_per_person": "",
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": "AutoCalculate",
      "activity_level_schedule_name": "ActSchd",
      "idf_order": 122
    },
    "SPACE4-1 People 1": {
      "zone_or_zonelist_name": "SPACE4-1",
      "number_of_people_schedule_name": "OCCUPY-1",
      "number_of_people_calculation_method": "people",
      "number_of_people": 5,
      "people_per_zone_floor_area": "",
      "zone_floor_area_per_person": "",
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": "AutoCalculate",
      "activity_level_schedule_name": "ActSchd",
      "idf_order": 123
    },
    "SPACE5-1 People 1": {
      "zone_or_zonelist_name": "SPACE5-1",
      "number_of_people_schedule_name": "OCCUPY-1",
      "number_of_people_calculation_method": "people",
      "number_of_people": 20,
      "people_per_zone_floor_area": "",
      "zone_floor_area_per_person": "",
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": "AutoCalculate",
      "activity_level_schedule_name": "ActSchd",
      "idf_order": 124
    }
  },
  "Lights": {
    "SPACE1-1 Lights 1": {
      "zone_or_zonelist_name": "SPACE1-1",
      "schedule_name": "LIGHTS-1",
      "design_level_calculation_method": "LightingLevel",
      "lighting_level": 1584,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "return_air_fraction": 0.2,
      "fraction_radiant": 0.59,
      "fraction_visible": 0.2,
      "fraction_replaceable": 0,
      "end_use_subcategory": "GeneralLights",
      "idf_order": 125
    },
    "SPACE2-1 Lights 1": {
      "zone_or_zonelist_name": "SPACE2-1",
      "schedule_name": "LIGHTS-1",
      "design_level_calculation_method": "LightingLevel",
      "lighting_level": 684,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "return_air_fraction": 0.2,
      "fraction_radiant": 0.59,
      "fraction_visible": 0.2,
      "fraction_replaceable": 0,
      "end_use_subcategory": "GeneralLights",
      "idf_order": 126
    },
    "SPACE3-1 Lights 1": {
      "zone_or_zonelist_name": "SPACE3-1",
      "schedule_name": "LIGHTS-1",
      "design_level_calculation_method": "LightingLevel",
      "lighting_level": 1584,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "return_air_fraction": 0.2,
      "fraction_radiant": 0.59,
      "fraction_visible": 0.2,
      "fraction_replaceable": 0,
      "end_use_subcategory": "GeneralLights",
      "idf_order": 127
    },
    "SPACE4-1 Lights 1": {
      "zone_or_zonelist_name": "SPACE4-1",
      "schedule_name": "LIGHTS-1",
      "design_level_calculation_method": "LightingLevel",
      "lighting_level": 684,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "return_air_fraction": 0.2,
      "fraction_radiant": 0.59,
      "fraction_visible": 0.2,
      "fraction_replaceable": 0,
      "end_use_subcategory": "GeneralLights",
      "idf_order": 128
    },
    "SPACE5-1 Lights 1": {
      "zone_or_zonelist_name": "SPACE5-1",
      "schedule_name": "LIGHTS-1",
      "design_level_calculation_method": "LightingLevel",
      "lighting_level": 2964,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "return_air_fraction": 0.2,
      "fraction_radiant": 0.59,
      "fraction_visible": 0.2,
      "fraction_replaceable": 0,
      "end_use_subcategory": "GeneralLights",
      "idf_order": 129
    }
  },
  "ElectricEquipment": {
    "SPACE1-1 ElecEq 1": {
      "zone_or_zonelist_name": "SPACE1-1",
      "schedule_name": "EQUIP-1",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1056,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "fraction_latent": 0,
      "fraction_radiant": 0.3,
      "fraction_lost": 0,
      "idf_order": 130
    },
    "SPACE2-1 ElecEq 1": {
      "zone_or_zonelist_name": "SPACE2-1",
      "schedule_name": "EQUIP-1",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 456,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "fraction_latent": 0,
      "fraction_radiant": 0.3,
      "fraction_lost": 0,
      "idf_order": 131
    },
    "SPACE3-1 ElecEq 1": {
      "zone_or_zonelist_name": "SPACE3-1",
      "schedule_name": "EQUIP-1",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1056,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "fraction_latent": 0,
      "fraction_radiant": 0.3,
      "fraction_lost": 0,
      "idf_order": 132
    },
    "SPACE4-1 ElecEq 1": {
      "zone_or_zonelist_name": "SPACE4-1",
      "schedule_name": "EQUIP-1",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 456,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "fraction_latent": 0,
      "fraction_radiant": 0.3,
      "fraction_lost": 0,
      "idf_order": 133
    },
    "SPACE5-1 ElecEq 1": {
      "zone_or_zonelist_name": "SPACE5-1",
      "schedule_name": "EQUIP-1",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1976,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "fraction_latent": 0,
      "fraction_radiant": 0.3,
      "fraction_lost": 0,
      "idf_order": 134
    }
  },
  "FenestrationSurface:Detailed": {
    "WF-1": {
      "surface_type": "WINDOW",
      "construction_name": "Dbl Clr 3mm/13mm Air",
      "building_surface_name": "FRONT-1",
      "outside_boundary_condition_object": "",
      "view_factor_to_ground": 0.5,
      "frame_and_divider_name": "",
      "multiplier": 1,
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 3.0,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 3.0,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 16.8,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 16.8,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.1,
      "idf_order": 135
    },
    "DF-1": {
      "surface_type": "GLASSDOOR",
      "construction_name": "Sgl Grey 3mm",
      "building_surface_name": "FRONT-1",
      "outside_boundary_condition_object": "",
      "view_factor_to_ground": 0.5,
      "frame_and_divider_name": "",
      "multiplier": 1,
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 21.3,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 21.3,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 23.8,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 23.8,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.1,
      "idf_order": 136
    },
    "WR-1": {
      "surface_type": "WINDOW",
      "construction_name": "Dbl Clr 3mm/13mm Air",
      "building_surface_name": "RIGHT-1",
      "outside_boundary_condition_object": "",
      "view_factor_to_ground": 0.5,
      "frame_and_divider_name": "",
      "multiplier": 1,
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 30.5,
      "vertex_1_y_coordinate": 3.8,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 30.5,
      "vertex_2_y_coordinate": 3.8,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 30.5,
      "vertex_3_y_coordinate": 11.4,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 30.5,
      "vertex_4_y_coordinate": 11.4,
      "vertex_4_z_coordinate": 2.1,
      "idf_order": 137
    },
    "WB-1": {
      "surface_type": "WINDOW",
      "construction_name": "Dbl Clr 3mm/13mm Air",
      "building_surface_name": "BACK-1",
      "outside_boundary_condition_object": "",
      "view_factor_to_ground": 0.5,
      "frame_and_divider_name": "",
      "multiplier": 1,
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 27.4,
      "vertex_1_y_coordinate": 15.2,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 27.4,
      "vertex_2_y_coordinate": 15.2,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 13.7,
      "vertex_3_y_coordinate": 15.2,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 13.7,
      "vertex_4_y_coordinate": 15.2,
      "vertex_4_z_coordinate": 2.1,
      "idf_order": 138
    },
    "DB-1": {
      "surface_type": "GLASSDOOR",
      "construction_name": "Sgl Grey 3mm",
      "building_surface_name": "BACK-1",
      "outside_boundary_condition_object": "",
      "view_factor_to_ground": 0.5,
      "frame_and_divider_name": "",
      "multiplier": 1,
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 9.1,
      "vertex_1_y_coordinate": 15.2,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 9.1,
      "vertex_2_y_coordinate": 15.2,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 7.0,
      "vertex_3_y_coordinate": 15.2,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 7.0,
      "vertex_4_y_coordinate": 15.2,
      "vertex_4_z_coordinate": 2.1,
      "idf_order": 139
    },
    "WL-1": {
      "surface_type": "WINDOW",
      "construction_name": "Dbl Clr 3mm/13mm Air",
      "building_surface_name": "LEFT-1",
      "outside_boundary_condition_object": "",
      "view_factor_to_ground": 0.5,
      "frame_and_divider_name": "",
      "multiplier": 1,
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 11.4,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 11.4,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 3.8,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 3.8,
      "vertex_4_z_coordinate": 2.1,
      "idf_order": 140
    }
  },
  "Shading:Zone:Detailed": {
    "Main South Overhang": {
      "base_surface_name": "FRONT-1",
      "transmittance_schedule_name": "ShadeTransSch",
      "number_of_vertices": 4,
      "idf_order": 141,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": -1.3,
          "vertex_z_coordinate": 2.2
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.2
        },
        {
          "vertex_x_coordinate": 19.8,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.2
        },
        {
          "vertex_x_coordinate": 19.8,
          "vertex_y_coordinate": -1.3,
          "vertex_z_coordinate": 2.2
        }
      ]
    },
    "South Door Overhang": {
      "base_surface_name": "FRONT-1",
      "transmittance_schedule_name": "ShadeTransSch",
      "number_of_vertices": 4,
      "idf_order": 142,
      "vertices": [
        {
          "vertex_x_coordinate": 21.0,
          "vertex_y_coordinate": -2.0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 21.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 24.1,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 24.1,
          "vertex_y_coordinate": -2.0,
          "vertex_z_coordinate": 2.6
        }
      ]
    }
  },
  "Sizing:Parameters": {
    "Sizing:Parameters 1": {
      "heating_sizing_factor": 1.25,
      "cooling_sizing_factor": 1.15,
      "timesteps_in_averaging_window": "",
      "idf_order": 143
    }
  },
  "Sizing:Zone": {
    "Sizing:Zone 1": {
      "zone_or_zonelist_name": "SPACE1-1",
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_design_supply_air_temperature": 16.0,
      "zone_cooling_design_supply_air_temperature_difference": "",
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_temperature": 50.0,
      "zone_heating_design_supply_air_temperature_difference": "",
      "zone_cooling_design_supply_air_humidity_ratio": 0.009,
      "zone_heating_design_supply_air_humidity_ratio": 0.004,
      "design_specification_outdoor_air_object_name": "ZoneMinOARequirements",
      "zone_heating_sizing_factor": 0.0,
      "zone_cooling_sizing_factor": 0.0,
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0,
      "cooling_minimum_air_flow_per_zone_floor_area": "",
      "cooling_minimum_air_flow": "",
      "cooling_minimum_air_flow_fraction": "",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0,
      "heating_maximum_air_flow_per_zone_floor_area": "",
      "heating_maximum_air_flow": "",
      "heating_maximum_air_flow_fraction": "",
      "idf_order": 144
    },
    "Sizing:Zone 2": {
      "zone_or_zonelist_name": "SPACE2-1",
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_design_supply_air_temperature": 16.0,
      "zone_cooling_design_supply_air_temperature_difference": "",
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_temperature": 50.0,
      "zone_heating_design_supply_air_temperature_difference": "",
      "zone_cooling_design_supply_air_humidity_ratio": 0.009,
      "zone_heating_design_supply_air_humidity_ratio": 0.004,
      "design_specification_outdoor_air_object_name": "ZoneMinOARequirements",
      "zone_heating_sizing_factor": 0.0,
      "zone_cooling_sizing_factor": 0.0,
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0,
      "cooling_minimum_air_flow_per_zone_floor_area": "",
      "cooling_minimum_air_flow": "",
      "cooling_minimum_air_flow_fraction": "",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0,
      "heating_maximum_air_flow_per_zone_floor_area": "",
      "heating_maximum_air_flow": "",
      "heating_maximum_air_flow_fraction": "",
      "idf_order": 145
    },
    "Sizing:Zone 3": {
      "zone_or_zonelist_name": "SPACE3-1",
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_design_supply_air_temperature": 16.0,
      "zone_cooling_design_supply_air_temperature_difference": "",
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_temperature": 50.0,
      "zone_heating_design_supply_air_temperature_difference": "",
      "zone_cooling_design_supply_air_humidity_ratio": 0.009,
      "zone_heating_design_supply_air_humidity_ratio": 0.004,
      "design_specification_outdoor_air_object_name": "ZoneMinOARequirements",
      "zone_heating_sizing_factor": 0.0,
      "zone_cooling_sizing_factor": 0.0,
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0,
      "cooling_minimum_air_flow_per_zone_floor_area": "",
      "cooling_minimum_air_flow": "",
      "cooling_minimum_air_flow_fraction": "",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0,
      "heating_maximum_air_flow_per_zone_floor_area": "",
      "heating_maximum_air_flow": "",
      "heating_maximum_air_flow_fraction": "",
      "idf_order": 146
    },
    "Sizing:Zone 4": {
      "zone_or_zonelist_name": "SPACE4-1",
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_design_supply_air_temperature": 16.0,
      "zone_cooling_design_supply_air_temperature_difference": "",
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_temperature": 50.0,
      "zone_heating_design_supply_air_temperature_difference": "",
      "zone_cooling_design_supply_air_humidity_ratio": 0.009,
      "zone_heating_design_supply_air_humidity_ratio": 0.004,
      "design_specification_outdoor_air_object_name": "ZoneMinOARequirements",
      "zone_heating_sizing_factor": 0.0,
      "zone_cooling_sizing_factor": 0.0,
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0,
      "cooling_minimum_air_flow_per_zone_floor_area": "",
      "cooling_minimum_air_flow": "",
      "cooling_minimum_air_flow_fraction": "",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0,
      "heating_maximum_air_flow_per_zone_floor_area": "",
      "heating_maximum_air_flow": "",
      "heating_maximum_air_flow_fraction": "",
      "idf_order": 147
    },
    "Sizing:Zone 5": {
      "zone_or_zonelist_name": "SPACE5-1",
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_design_supply_air_temperature": 16.0,
      "zone_cooling_design_supply_air_temperature_difference": "",
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_temperature": 50.0,
      "zone_heating_design_supply_air_temperature_difference": "",
      "zone_cooling_design_supply_air_humidity_ratio": 0.009,
      "zone_heating_design_supply_air_humidity_ratio": 0.004,
      "design_specification_outdoor_air_object_name": "ZoneMinOARequirements",
      "zone_heating_sizing_factor": 0.0,
      "zone_cooling_sizing_factor": 0.0,
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0,
      "cooling_minimum_air_flow_per_zone_floor_area": "",
      "cooling_minimum_air_flow": "",
      "cooling_minimum_air_flow_fraction": "",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0,
      "heating_maximum_air_flow_per_zone_floor_area": "",
      "heating_maximum_air_flow": "",
      "heating_maximum_air_flow_fraction": "",
      "idf_order": 148
    }
  },
  "Sizing:System": {
    "Sizing:System 1": {
      "airloop_name": "VAV Sys 1",
      "type_of_load_to_size_on": "sensible",
      "design_outdoor_air_flow_rate": "autosize",
      "central_heating_maximum_system_air_flow_ratio": 0.3,
      "preheat_design_temperature": 7.0,
      "preheat_design_humidity_ratio": 0.008,
      "precool_design_temperature": 11.0,
      "precool_design_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 16.0,
      "central_heating_design_supply_air_temperature": 18.0,
      "type_of_zone_sum_to_use": "noncoincident",
      "100_outdoor_air_in_cooling": "no",
      "100_outdoor_air_in_heating": "no",
      "central_cooling_design_supply_air_humidity_ratio": 0.009,
      "central_heating_design_supply_air_humidity_ratio": 0.009,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "cooling_supply_air_flow_rate": 0,
      "cooling_supply_air_flow_rate_per_floor_area": "",
      "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": "",
      "cooling_supply_air_flow_rate_per_unit_cooling_capacity": "",
      "heating_supply_air_flow_rate_method": "DesignDay",
      "heating_supply_air_flow_rate": 0,
      "heating_supply_air_flow_rate_per_floor_area": "",
      "heating_fraction_of_autosized_heating_supply_air_flow_rate": "",
      "heating_fraction_of_autosized_cooling_supply_air_flow_rate": "",
      "heating_supply_air_flow_rate_per_unit_heating_capacity": "",
      "system_outdoor_air_method": "",
      "zone_maximum_outdoor_air_fraction": 1.0,
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_design_capacity": "autosize",
      "cooling_design_capacity_per_floor_area": "",
      "fraction_of_autosized_cooling_design_capacity": "",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_design_capacity": "autosize",
      "heating_design_capacity_per_floor_area": "",
      "fraction_of_autosized_heating_design_capacity": "",
      "central_cooling_capacity_control_method": "VAV",
      "idf_order": 149
    }
  },
  "Curve:Biquadratic": {
    "VarSpeedCoolCapFT": {
      "coefficient1_constant": 0.476428,
      "coefficient2_x": 0.0401147,
      "coefficient3_x_2": 0.000226411,
      "coefficient4_y": -0.000827136,
      "coefficient5_y_2": -7.3224e-06,
      "coefficient6_x_y": -0.000446278,
      "minimum_value_of_x": 12.77778,
      "maximum_value_of_x": 23.88889,
      "minimum_value_of_y": 23.88889,
      "maximum_value_of_y": 46.11111,
      "minimum_curve_output": "",
      "maximum_curve_output": "",
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "output_unit_type": "Dimensionless",
      "idf_order": 150
    },
    "VarSpeedCoolEIRFT": {
      "coefficient1_constant": 0.632475,
      "coefficient2_x": -0.0121321,
      "coefficient3_x_2": 0.000507773,
      "coefficient4_y": 0.0155377,
      "coefficient5_y_2": 0.00027284,
      "coefficient6_x_y": -0.000679201,
      "minimum_value_of_x": 12.77778,
      "maximum_value_of_x": 23.88889,
      "minimum_value_of_y": 23.88889,
      "maximum_value_of_y": 46.11111,
      "minimum_curve_output": "",
      "maximum_curve_output": "",
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "output_unit_type": "Dimensionless",
      "idf_order": 151
    },
    "VarSpeedCoolCapLSFT": {
      "coefficient1_constant": 0.476428,
      "coefficient2_x": 0.0401147,
      "coefficient3_x_2": 0.000226411,
      "coefficient4_y": -0.000827136,
      "coefficient5_y_2": -7.3224e-06,
      "coefficient6_x_y": -0.000446278,
      "minimum_value_of_x": 12.77778,
      "maximum_value_of_x": 23.88889,
      "minimum_value_of_y": 23.88889,
      "maximum_value_of_y": 46.11111,
      "minimum_curve_output": "",
      "maximum_curve_output": "",
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "output_unit_type": "Dimensionless",
      "idf_order": 152
    },
    "VarSpeedCoolEIRLSFT": {
      "coefficient1_constant": 0.774645,
      "coefficient2_x": -0.0343731,
      "coefficient3_x_2": 0.000783173,
      "coefficient4_y": 0.0146596,
      "coefficient5_y_2": 0.000488851,
      "coefficient6_x_y": -0.000752036,
      "minimum_value_of_x": 12.77778,
      "maximum_value_of_x": 23.88889,
      "minimum_value_of_y": 23.88889,
      "maximum_value_of_y": 46.11111,
      "minimum_curve_output": "",
      "maximum_curve_output": "",
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "output_unit_type": "Dimensionless",
      "idf_order": 153
    },
    "HPCoolingEIRFTemp4": {
      "coefficient1_constant": 0.0001514017,
      "coefficient2_x": 0.0655062896,
      "coefficient3_x_2": -0.0020370821,
      "coefficient4_y": 0.0067823041,
      "coefficient5_y_2": 0.0004087196,
      "coefficient6_x_y": -0.0003552302,
      "minimum_value_of_x": 13.89,
      "maximum_value_of_x": 22.22,
      "minimum_value_of_y": 12.78,
      "maximum_value_of_y": 51.67,
      "minimum_curve_output": 0.5141,
      "maximum_curve_output": 1.7044,
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "output_unit_type": "Dimensionless",
      "idf_order": 154
    },
    "HPCoolingCAPFTemp4": {
      "coefficient1_constant": 1.3544202152,
      "coefficient2_x": -0.0493402773,
      "coefficient3_x_2": 0.0022649843,
      "coefficient4_y": 0.0008517727,
      "coefficient5_y_2": -4.26316e-05,
      "coefficient6_x_y": -0.0003364517,
      "minimum_value_of_x": 13.89,
      "maximum_value_of_x": 22.22,
      "minimum_value_of_y": 12.78,
      "maximum_value_of_y": 51.67,
      "minimum_curve_output": 0.7923,
      "maximum_curve_output": 1.2736,
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "output_unit_type": "Dimensionless",
      "idf_order": 155
    }
  },
  "Curve:Cubic": {
    "PackagedRatedCoolCapFFlow": {
      "coefficient1_constant": 0.47278589,
      "coefficient2_x": 1.2433415,
      "coefficient3_x_2": -1.0387055,
      "coefficient4_x_3": 0.32257813,
      "minimum_value_of_x": 0.5,
      "maximum_value_of_x": 1.5,
      "minimum_curve_output": "",
      "maximum_curve_output": "",
      "input_unit_type_for_x": "Dimensionless",
      "output_unit_type": "Dimensionless",
      "idf_order": 156
    },
    "PackagedRatedCoolEIRFFlow": {
      "coefficient1_constant": 1.0079484,
      "coefficient2_x": 0.34544129,
      "coefficient3_x_2": -0.6922891,
      "coefficient4_x_3": 0.33889943,
      "minimum_value_of_x": 0.5,
      "maximum_value_of_x": 1.5,
      "minimum_curve_output": "",
      "maximum_curve_output": "",
      "input_unit_type_for_x": "Dimensionless",
      "output_unit_type": "Dimensionless",
      "idf_order": 157
    },
    "HPACFFF": {
      "coefficient1_constant": 1.0,
      "coefficient2_x": 0.0,
      "coefficient3_x_2": 0.0,
      "coefficient4_x_3": 0.0,
      "minimum_value_of_x": 0.5,
      "maximum_value_of_x": 1.5,
      "idf_order": 158
    }
  },
  "Curve:Quadratic": {
    "VarSpeedCyclingPLFFPLR": {
      "coefficient1_constant": 0.85,
      "coefficient2_x": 0.15,
      "coefficient3_x_2": 0.0,
      "minimum_value_of_x": 0.0,
      "maximum_value_of_x": 1.0,
      "idf_order": 159
    },
    "HPACCOOLPLFFPLR": {
      "coefficient1_constant": 1.0,
      "coefficient2_x": 0.0,
      "coefficient3_x_2": 0.0,
      "minimum_value_of_x": 0.5,
      "maximum_value_of_x": 1.5,
      "idf_order": 160
    }
  },
  "OutdoorAir:NodeList": {
    "OutdoorAir:NodeList 1": {
      "idf_order": 161,
      "nodes": [
        {
          "node_or_nodelist_name": "OutsideAirInletNodes"
        }
      ]
    }
  },
  "NodeList": {
    "OutsideAirInletNodes": {
      "idf_order": 162,
      "nodes": [
        {
          "node_name": "Outside Air Inlet Node 1"
        }
      ]
    },
    "SPACE1-1 In Nodes": {
      "idf_order": 163,
      "nodes": [
        {
          "node_name": "SPACE1-1 In Node"
        }
      ]
    },
    "SPACE2-1 In Nodes": {
      "idf_order": 164,
      "nodes": [
        {
          "node_name": "SPACE2-1 In Node"
        }
      ]
    },
    "SPACE3-1 In Nodes": {
      "idf_order": 165,
      "nodes": [
        {
          "node_name": "SPACE3-1 In Node"
        }
      ]
    },
    "SPACE4-1 In Nodes": {
      "idf_order": 166,
      "nodes": [
        {
          "node_name": "SPACE4-1 In Node"
        }
      ]
    },
    "SPACE5-1 In Nodes": {
      "idf_order": 167,
      "nodes": [
        {
          "node_name": "SPACE5-1 In Node"
        }
      ]
    },
    "Supply Air Temp Nodes 1": {
      "idf_order": 168,
      "nodes": [
        {
          "node_name": "Main Cooling Coil 1 Inlet Node"
        },
        {
          "node_name": "Heat Recovery Supply Outlet"
        },
        {
          "node_name": "Main Heating Coil 1 Inlet Node"
        },
        {
          "node_name": "Reheat Coil Air Inlet Node"
        },
        {
          "node_name": "VAV Sys 1 Outlet Node"
        }
      ]
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "ZoneHVAC:EquipmentConnections 1": {
      "zone_name": "SPACE1-1",
      "zone_conditioning_equipment_list_name": "SPACE1-1 Eq",
      "zone_air_inlet_node_or_nodelist_name": "SPACE1-1 In Nodes",
      "zone_air_exhaust_node_or_nodelist_name": "",
      "zone_air_node_name": "SPACE1-1 Node",
      "zone_return_air_node_or_nodelist_name": "SPACE1-1 Out Node",
      "idf_order": 169
    },
    "ZoneHVAC:EquipmentConnections 2": {
      "zone_name": "SPACE2-1",
      "zone_conditioning_equipment_list_name": "SPACE2-1 Eq",
      "zone_air_inlet_node_or_nodelist_name": "SPACE2-1 In Nodes",
      "zone_air_exhaust_node_or_nodelist_name": "",
      "zone_air_node_name": "SPACE2-1 Node",
      "zone_return_air_node_or_nodelist_name": "SPACE2-1 Out Node",
      "idf_order": 170
    },
    "ZoneHVAC:EquipmentConnections 3": {
      "zone_name": "SPACE3-1",
      "zone_conditioning_equipment_list_name": "SPACE3-1 Eq",
      "zone_air_inlet_node_or_nodelist_name": "SPACE3-1 In Nodes",
      "zone_air_exhaust_node_or_nodelist_name": "",
      "zone_air_node_name": "SPACE3-1 Node",
      "zone_return_air_node_or_nodelist_name": "SPACE3-1 Out Node",
      "idf_order": 171
    },
    "ZoneHVAC:EquipmentConnections 4": {
      "zone_name": "SPACE4-1",
      "zone_conditioning_equipment_list_name": "SPACE4-1 Eq",
      "zone_air_inlet_node_or_nodelist_name": "SPACE4-1 In Nodes",
      "zone_air_exhaust_node_or_nodelist_name": "",
      "zone_air_node_name": "SPACE4-1 Node",
      "zone_return_air_node_or_nodelist_name": "SPACE4-1 Out Node",
      "idf_order": 172
    },
    "ZoneHVAC:EquipmentConnections 5": {
      "zone_name": "SPACE5-1",
      "zone_conditioning_equipment_list_name": "SPACE5-1 Eq",
      "zone_air_inlet_node_or_nodelist_name": "SPACE5-1 In Nodes",
      "zone_air_exhaust_node_or_nodelist_name": "",
      "zone_air_node_name": "SPACE5-1 Node",
      "zone_return_air_node_or_nodelist_name": "SPACE5-1 Out Node",
      "idf_order": 173
    }
  },
  "ZoneControl:Thermostat": {
    "SPACE1-1 Control": {
      "zone_or_zonelist_name": "SPACE1-1",
      "control_type_schedule_name": "Zone Control Type Sched",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_1_name": "CoolingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "HeatingSetpoint",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_3_name": "DualSetPoint",
      "idf_order": 174
    },
    "SPACE2-1 Control": {
      "zone_or_zonelist_name": "SPACE2-1",
      "control_type_schedule_name": "Zone Control Type Sched",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_1_name": "CoolingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "HeatingSetpoint",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_3_name": "DualSetPoint",
      "idf_order": 175
    },
    "SPACE3-1 Control": {
      "zone_or_zonelist_name": "SPACE3-1",
      "control_type_schedule_name": "Zone Control Type Sched",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_1_name": "CoolingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "HeatingSetpoint",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_3_name": "DualSetPoint",
      "idf_order": 176
    },
    "SPACE4-1 Control": {
      "zone_or_zonelist_name": "SPACE4-1",
      "control_type_schedule_name": "Zone Control Type Sched",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_1_name": "CoolingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "HeatingSetpoint",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_3_name": "DualSetPoint",
      "idf_order": 177
    },
    "SPACE5-1 Control": {
      "zone_or_zonelist_name": "SPACE5-1",
      "control_type_schedule_name": "Zone Control Type Sched",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_1_name": "CoolingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "HeatingSetpoint",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_3_name": "DualSetPoint",
      "idf_order": 178
    }
  },
  "ThermostatSetpoint:SingleHeating": {
    "HeatingSetpoint": {
      "setpoint_temperature_schedule_name": "Htg-SetP-Sch",
      "idf_order": 179
    },
    "PlenumHeatingSetpoint": {
      "setpoint_temperature_schedule_name": "PlenumHtg-SetP-Sch",
      "idf_order": 180
    }
  },
  "ThermostatSetpoint:SingleCooling": {
    "CoolingSetpoint": {
      "setpoint_temperature_schedule_name": "Clg-SetP-Sch",
      "idf_order": 181
    },
    "PlenumCoolingSetpoint": {
      "setpoint_temperature_schedule_name": "PlenumClg-SetP-Sch",
      "idf_order": 182
    }
  },
  "ThermostatSetpoint:DualSetpoint": {
    "DualSetPoint": {
      "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch",
      "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
      "idf_order": 183
    }
  },
  "ZoneHVAC:EquipmentList": {
    "SPACE1-1 Eq": {
      "load_distribution_scheme": "SequentialLoad",
      "idf_order": 184,
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "SPACE1-1 ATU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "SPACE2-1 Eq": {
      "load_distribution_scheme": "SequentialLoad",
      "idf_order": 185,
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "SPACE2-1 ATU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "SPACE3-1 Eq": {
      "load_distribution_scheme": "SequentialLoad",
      "idf_order": 186,
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "SPACE3-1 ATU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "SPACE4-1 Eq": {
      "load_distribution_scheme": "SequentialLoad",
      "idf_order": 187,
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "SPACE4-1 ATU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "SPACE5-1 Eq": {
      "load_distribution_scheme": "SequentialLoad",
      "idf_order": 188,
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "SPACE5-1 ATU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    }
  },
  "ZoneHVAC:AirDistributionUnit": {
    "SPACE1-1 ATU": {
      "air_distribution_unit_outlet_node_name": "SPACE1-1 In Node",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "SPACE1-1 VAV Reheat",
      "idf_order": 189
    },
    "SPACE2-1 ATU": {
      "air_distribution_unit_outlet_node_name": "SPACE2-1 In Node",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "SPACE2-1 VAV Reheat",
      "idf_order": 190
    },
    "SPACE3-1 ATU": {
      "air_distribution_unit_outlet_node_name": "SPACE3-1 In Node",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "SPACE3-1 VAV Reheat",
      "idf_order": 191
    },
    "SPACE4-1 ATU": {
      "air_distribution_unit_outlet_node_name": "SPACE4-1 In Node",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "SPACE4-1 VAV Reheat",
      "idf_order": 192
    },
    "SPACE5-1 ATU": {
      "air_distribution_unit_outlet_node_name": "SPACE5-1 In Node",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "SPACE5-1 VAV Reheat",
      "idf_order": 193
    }
  },
  "AirTerminal:SingleDuct:VAV:Reheat": {
    "SPACE1-1 VAV Reheat": {
      "availability_schedule_name": "ReheatCoilAvailSched",
      "damper_air_outlet_node_name": "SPACE1-1 Zone Coil Air In Node",
      "air_inlet_node_name": "SPACE1-1 ATU In Node",
      "maximum_air_flow_rate": "autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.1,
      "fixed_minimum_air_flow_rate": "",
      "minimum_air_flow_fraction_schedule_name": "",
      "reheat_coil_object_type": "Coil:Heating:Fuel",
      "reheat_coil_name": "SPACE1-1 Zone Coil",
      "maximum_hot_water_or_steam_flow_rate": 0.0,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "air_outlet_node_name": "SPACE1-1 In Node",
      "convergence_tolerance": 0.001,
      "damper_heating_action": "ReverseWithLimits",
      "maximum_flow_per_zone_floor_area_during_reheat": 0.002032,
      "maximum_flow_fraction_during_reheat": "AutoCalculate",
      "maximum_reheat_air_temperature": "",
      "design_specification_outdoor_air_object_name": "ZoneMinOARequirements",
      "idf_order": 194
    },
    "SPACE2-1 VAV Reheat": {
      "availability_schedule_name": "ReheatCoilAvailSched",
      "damper_air_outlet_node_name": "SPACE2-1 Zone Coil Air In Node",
      "air_inlet_node_name": "SPACE2-1 ATU In Node",
      "maximum_air_flow_rate": "autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.1,
      "fixed_minimum_air_flow_rate": "",
      "minimum_air_flow_fraction_schedule_name": "",
      "reheat_coil_object_type": "Coil:Heating:Fuel",
      "reheat_coil_name": "SPACE2-1 Zone Coil",
      "maximum_hot_water_or_steam_flow_rate": 0.0,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "air_outlet_node_name": "SPACE2-1 In Node",
      "convergence_tolerance": 0.001,
      "damper_heating_action": "ReverseWithLimits",
      "maximum_flow_per_zone_floor_area_during_reheat": 0.002032,
      "maximum_flow_fraction_during_reheat": "",
      "maximum_reheat_air_temperature": "",
      "design_specification_outdoor_air_object_name": "ZoneMinOARequirements",
      "idf_order": 195
    },
    "SPACE3-1 VAV Reheat": {
      "availability_schedule_name": "ReheatCoilAvailSched",
      "damper_air_outlet_node_name": "SPACE3-1 Zone Coil Air In Node",
      "air_inlet_node_name": "SPACE3-1 ATU In Node",
      "maximum_air_flow_rate": "autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.1,
      "fixed_minimum_air_flow_rate": "",
      "minimum_air_flow_fraction_schedule_name": "",
      "reheat_coil_object_type": "Coil:Heating:Fuel",
      "reheat_coil_name": "SPACE3-1 Zone Coil",
      "maximum_hot_water_or_steam_flow_rate": 0.0,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "air_outlet_node_name": "SPACE3-1 In Node",
      "convergence_tolerance": 0.001,
      "damper_heating_action": "ReverseWithLimits",
      "maximum_flow_per_zone_floor_area_during_reheat": 0.002032,
      "maximum_flow_fraction_during_reheat": "",
      "maximum_reheat_air_temperature": "",
      "design_specification_outdoor_air_object_name": "ZoneMinOARequirements",
      "idf_order": 196
    },
    "SPACE4-1 VAV Reheat": {
      "availability_schedule_name": "ReheatCoilAvailSched",
      "damper_air_outlet_node_name": "SPACE4-1 Zone Coil Air In Node",
      "air_inlet_node_name": "SPACE4-1 ATU In Node",
      "maximum_air_flow_rate": "autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.1,
      "fixed_minimum_air_flow_rate": "",
      "minimum_air_flow_fraction_schedule_name": "",
      "reheat_coil_object_type": "Coil:Heating:Fuel",
      "reheat_coil_name": "SPACE4-1 Zone Coil",
      "maximum_hot_water_or_steam_flow_rate": 0.0,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "air_outlet_node_name": "SPACE4-1 In Node",
      "convergence_tolerance": 0.001,
      "damper_heating_action": "ReverseWithLimits",
      "maximum_flow_per_zone_floor_area_during_reheat": 0.002032,
      "maximum_flow_fraction_during_reheat": "",
      "maximum_reheat_air_temperature": "",
      "design_specification_outdoor_air_object_name": "ZoneMinOARequirements",
      "idf_order": 197
    },
    "SPACE5-1 VAV Reheat": {
      "availability_schedule_name": "ReheatCoilAvailSched",
      "damper_air_outlet_node_name": "SPACE5-1 Zone Coil Air In Node",
      "air_inlet_node_name": "SPACE5-1 ATU In Node",
      "maximum_air_flow_rate": "autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.1,
      "fixed_minimum_air_flow_rate": "",
      "minimum_air_flow_fraction_schedule_name": "",
      "reheat_coil_object_type": "Coil:Heating:Fuel",
      "reheat_coil_name": "SPACE5-1 Zone Coil",
      "maximum_hot_water_or_steam_flow_rate": 0.0,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "air_outlet_node_name": "SPACE5-1 In Node",
      "convergence_tolerance": 0.001,
      "damper_heating_action": "ReverseWithLimits",
      "maximum_flow_per_zone_floor_area_during_reheat": 0.002032,
      "maximum_flow_fraction_during_reheat": "",
      "maximum_reheat_air_temperature": "",
      "design_specification_outdoor_air_object_name": "ZoneMinOARequirements",
      "idf_order": 198
    }
  },
  "DesignSpecification:OutdoorAir": {
    "ZoneMinOARequirements": {
      "outdoor_air_method": "Sum",
      "outdoor_air_flow_per_person": 0.00472,
      "outdoor_air_flow_per_zone_floor_area": 0.001,
      "outdoor_air_flow_per_zone": "",
      "outdoor_air_flow_air_changes_per_hour": "",
      "outdoor_air_schedule_name": "Min OARequirements Sched",
      "idf_order": 199
    }
  },
  "Coil:Heating:Fuel": {
    "SPACE1-1 Zone Coil": {
      "availability_schedule_name": "ReheatCoilAvailSched",
      "fuel_type": "NaturalGas",
      "burner_efficiency": 0.8,
      "nominal_capacity": "autosize",
      "air_inlet_node_name": "SPACE1-1 Zone Coil Air In Node",
      "air_outlet_node_name": "SPACE1-1 In Node",
      "idf_order": 200
    },
    "SPACE2-1 Zone Coil": {
      "availability_schedule_name": "ReheatCoilAvailSched",
      "fuel_type": "NaturalGas",
      "burner_efficiency": 0.8,
      "nominal_capacity": "autosize",
      "air_inlet_node_name": "SPACE2-1 Zone Coil Air In Node",
      "air_outlet_node_name": "SPACE2-1 In Node",
      "idf_order": 201
    },
    "SPACE3-1 Zone Coil": {
      "availability_schedule_name": "ReheatCoilAvailSched",
      "fuel_type": "NaturalGas",
      "burner_efficiency": 0.8,
      "nominal_capacity": "autosize",
      "air_inlet_node_name": "SPACE3-1 Zone Coil Air In Node",
      "air_outlet_node_name": "SPACE3-1 In Node",
      "idf_order": 202
    },
    "SPACE4-1 Zone Coil": {
      "availability_schedule_name": "ReheatCoilAvailSched",
      "fuel_type": "NaturalGas",
      "burner_efficiency": 0.8,
      "nominal_capacity": "autosize",
      "air_inlet_node_name": "SPACE4-1 Zone Coil Air In Node",
      "air_outlet_node_name": "SPACE4-1 In Node",
      "idf_order": 203
    },
    "SPACE5-1 Zone Coil": {
      "availability_schedule_name": "ReheatCoilAvailSched",
      "fuel_type": "NaturalGas",
      "burner_efficiency": 0.8,
      "nominal_capacity": "autosize",
      "air_inlet_node_name": "SPACE5-1 Zone Coil Air In Node",
      "air_outlet_node_name": "SPACE5-1 In Node",
      "idf_order": 204
    },
    "Humidistat Reheat Coil 1": {
      "availability_schedule_name": "ReheatCoilAvailSched",
      "fuel_type": "NaturalGas",
      "burner_efficiency": 0.8,
      "nominal_capacity": 32000,
      "air_inlet_node_name": "Reheat Coil Air Inlet Node",
      "air_outlet_node_name": "VAV Sys 1 Outlet Node",
      "temperature_setpoint_node_name": "VAV Sys 1 Outlet Node",
      "idf_order": 205
    },
    "Main heating Coil 1": {
      "availability_schedule_name": "ReheatCoilAvailSched",
      "fuel_type": "NaturalGas",
      "burner_efficiency": 0.8,
      "nominal_capacity": "autosize",
      "air_inlet_node_name": "Main Heating Coil 1 Inlet Node",
      "air_outlet_node_name": "Reheat Coil Air Inlet Node",
      "temperature_setpoint_node_name": "",
      "idf_order": 206
    }
  },
  "AirLoopHVAC:ReturnPath": {
    "ReturnAirPath1": {
      "return_air_path_outlet_node_name": "PLENUM-1 Out Node",
      "idf_order": 207,
      "components": [
        {
          "component_object_type": "AirLoopHVAC:ReturnPlenum",
          "component_name": "Return-Plenum-1"
        }
      ]
    }
  },
  "AirLoopHVAC:ReturnPlenum": {
    "Return-Plenum-1": {
      "zone_name": "PLENUM-1",
      "zone_node_name": "PLENUM-1 Node",
      "outlet_node_name": "PLENUM-1 Out Node",
      "induced_air_outlet_node_or_nodelist_name": "",
      "idf_order": 208,
      "nodes": [
        {
          "inlet_node_name": "SPACE1-1 Out Node"
        },
        {
          "inlet_node_name": "SPACE2-1 Out Node"
        },
        {
          "inlet_node_name": "SPACE3-1 Out Node"
        },
        {
          "inlet_node_name": "SPACE4-1 Out Node"
        },
        {
          "inlet_node_name": "SPACE5-1 Out Node"
        }
      ]
    }
  },
  "AirLoopHVAC:SupplyPath": {
    "Zone Supply Air Path 1": {
      "supply_air_path_inlet_node_name": "Zone Eq In Node",
      "idf_order": 209,
      "components": [
        {
          "component_object_type": "AirLoopHVAC:ZoneSplitter",
          "component_name": "Zone Supply Air Splitter 1"
        }
      ]
    }
  },
  "AirLoopHVAC:ZoneSplitter": {
    "Zone Supply Air Splitter 1": {
      "inlet_node_name": "Zone Eq In Node",
      "idf_order": 210,
      "nodes": [
        {
          "outlet_node_name": "SPACE1-1 ATU In Node"
        },
        {
          "outlet_node_name": "SPACE2-1 ATU In Node"
        },
        {
          "outlet_node_name": "SPACE3-1 ATU In Node"
        },
        {
          "outlet_node_name": "SPACE4-1 ATU In Node"
        },
        {
          "outlet_node_name": "SPACE5-1 ATU In Node"
        }
      ]
    }
  },
  "AirLoopHVAC": {
    "VAV Sys 1": {
      "controller_list_name": "",
      "availability_manager_list_name": "VAV Sys 1 Avail List",
      "design_supply_air_flow_rate": "autosize",
      "branch_list_name": "VAV Sys 1 Branches",
      "connector_list_name": "",
      "supply_side_inlet_node_name": "VAV Sys 1 Inlet Node",
      "demand_side_outlet_node_name": "PLENUM-1 Out Node",
      "demand_side_inlet_node_names": "Zone Eq In Node",
      "supply_side_outlet_node_names": "VAV Sys 1 Outlet Node",
      "idf_order": 211
    }
  },
  "AvailabilityManagerAssignmentList": {
    "VAV Sys 1 Avail List": {
      "idf_order": 212,
      "managers": [
        {
          "availability_manager_object_type": "AvailabilityManager:Scheduled",
          "availability_manager_name": "VAV Sys 1 Avail"
        }
      ]
    }
  },
  "AvailabilityManager:Scheduled": {
    "VAV Sys 1 Avail": {
      "schedule_name": "FanAvailSched",
      "idf_order": 213
    }
  },
  "BranchList": {
    "VAV Sys 1 Branches": {
      "idf_order": 214,
      "branches": [
        {
          "branch_name": "VAV Sys 1 Main Branch"
        }
      ]
    }
  },
  "Branch": {
    "VAV Sys 1 Main Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 215,
      "components": [
        {
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_name": "OA Sys 1",
          "component_inlet_node_name": "VAV Sys 1 Inlet Node",
          "component_outlet_node_name": "Mixed Air Node 1"
        },
        {
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_name": "GasHeat DXAC Furnace 1",
          "component_inlet_node_name": "Mixed Air Node 1",
          "component_outlet_node_name": "VAV Sys 1 Outlet Node"
        }
      ]
    }
  },
  "AirLoopHVAC:UnitarySystem": {
    "GasHeat DXAC Furnace 1": {
      "control_type": "Setpoint",
      "controlling_zone_or_thermostat_location": "",
      "dehumidification_control_type": "CoolReheat",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "air_inlet_node_name": "Mixed Air Node 1",
      "air_outlet_node_name": "VAV Sys 1 Outlet Node",
      "supply_fan_object_type": "Fan:VariableVolume",
      "supply_fan_name": "Supply Fan 1",
      "fan_placement": "BlowThrough",
      "supply_air_fan_operating_mode_schedule_name": "",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_coil_name": "Main Heating Coil 1",
      "dx_heating_coil_sizing_ratio": "",
      "cooling_coil_object_type": "CoilSystem:Cooling:DX:HeatExchangerAssisted",
      "cooling_coil_name": "Heat Exchanger Assisted Cooling Coil 1",
      "use_doas_dx_cooling_coil": "",
      "minimum_supply_air_temperature": "",
      "latent_load_control": "",
      "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
      "supplemental_heating_coil_name": "Humidistat Reheat Coil 1",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "cooling_supply_air_flow_rate": "autosize",
      "cooling_supply_air_flow_rate_per_floor_area": "",
      "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": "",
      "cooling_supply_air_flow_rate_per_unit_of_capacity": "",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "heating_supply_air_flow_rate": "autosize",
      "heating_supply_air_flow_rate_per_floor_area": "",
      "heating_fraction_of_autosized_heating_supply_air_flow_rate": "",
      "heating_supply_air_flow_rate_per_unit_of_capacity": "",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "no_load_supply_air_flow_rate": "autosize",
      "no_load_supply_air_flow_rate_per_floor_area": "",
      "no_load_fraction_of_autosized_cooling_supply_air_flow_rate": "",
      "no_load_fraction_of_autosized_heating_supply_air_flow_rate": "",
      "no_load_supply_air_flow_rate_per_unit_of_capacity_during_cooling_operation": "",
      "no_load_supply_air_flow_rate_per_unit_of_capacity_during_heating_operation": "",
      "maximum_supply_air_temperature": 80,
      "idf_order": 216
    }
  },
  "SetpointManager:Scheduled": {
    "Supply Air Hum Rate Manager 1": {
      "control_variable": "MaximumHumidityRatio",
      "schedule_name": "Supply Air Hum Rate Schedule",
      "setpoint_node_or_nodelist_name": "VAV Sys 1 Outlet Node",
      "idf_order": 217
    },
    "Supply Air Hum Rate Manager 2": {
      "control_variable": "MaximumHumidityRatio",
      "schedule_name": "Supply Air Hum Rate Schedule",
      "setpoint_node_or_nodelist_name": "Main Heating Coil 1 Inlet Node",
      "idf_order": 218
    },
    "Supply Air Temp Manager 1": {
      "control_variable": "Temperature",
      "schedule_name": "Seasonal Reset Supply Air Temp Sch",
      "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes 1",
      "idf_order": 219
    }
  },
  "Schedule:Constant": {
    "Supply Air Hum Rate Schedule": {
      "schedule_type_limits_name": "",
      "hourly_value": 0.006,
      "idf_order": 220
    }
  },
  "AirLoopHVAC:OutdoorAirSystem": {
    "OA Sys 1": {
      "controller_list_name": "OA Sys 1 Controllers",
      "outdoor_air_equipment_list_name": "OA Sys 1 Equipment",
      "availability_manager_list_name": "VAV Sys 1 Avail List",
      "idf_order": 221
    }
  },
  "AirLoopHVAC:ControllerList": {
    "OA Sys 1 Controllers": {
      "controller_1_object_type": "Controller:OutdoorAir",
      "controller_1_name": "OA Controller 1",
      "idf_order": 222
    }
  },
  "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
    "OA Sys 1 Equipment": {
      "component_1_object_type": "OutdoorAir:Mixer",
      "component_1_name": "OA Mixing Box 1",
      "idf_order": 223
    }
  },
  "OutdoorAir:Mixer": {
    "OA Mixing Box 1": {
      "mixed_air_node_name": "Mixed Air Node 1",
      "outdoor_air_stream_node_name": "Outside Air Inlet Node 1",
      "relief_air_stream_node_name": "Relief Air Outlet Node 1",
      "return_air_stream_node_name": "VAV Sys 1 Inlet Node",
      "idf_order": 224
    }
  },
  "CoilSystem:Cooling:DX:HeatExchangerAssisted": {
    "Heat Exchanger Assisted Cooling Coil 1": {
      "heat_exchanger_object_type": "HeatExchanger:AirToAir:SensibleAndLatent",
      "heat_exchanger_name": "Heat Exchanger Assisted DX 1",
      "cooling_coil_object_type": "Coil:Cooling:DX:VariableSpeed",
      "cooling_coil_name": "Main Cooling Coil 1",
      "idf_order": 225
    }
  },
  "HeatExchanger:AirToAir:SensibleAndLatent": {
    "Heat Exchanger Assisted DX 1": {
      "availability_schedule_name": "ReheatCoilAvailSched",
      "nominal_supply_air_flow_rate": "autosize",
      "sensible_effectiveness_at_100_heating_air_flow": 0.7,
      "latent_effectiveness_at_100_heating_air_flow": 0.65,
      "sensible_effectiveness_at_75_heating_air_flow": 0.7,
      "latent_effectiveness_at_75_heating_air_flow": 0.65,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.7,
      "latent_effectiveness_at_100_cooling_air_flow": 0.65,
      "sensible_effectiveness_at_75_cooling_air_flow": 0.7,
      "latent_effectiveness_at_75_cooling_air_flow": 0.65,
      "supply_air_inlet_node_name": "Main Cooling Coil 1 Inlet Node",
      "supply_air_outlet_node_name": "Heat Recovery Supply Outlet",
      "exhaust_air_inlet_node_name": "Heat Recovery Exhuast Inlet Node",
      "exhaust_air_outlet_node_name": "MAIN HEATING COIL 1 INLET NODE",
      "nominal_electric_power": 0,
      "supply_air_outlet_temperature_control": "Yes",
      "heat_exchanger_type": "Plate",
      "frost_control_type": "MinimumExhaustTemperature",
      "threshold_temperature": 1.7,
      "initial_defrost_time_fraction": 0.083,
      "rate_of_defrost_time_fraction_increase": 0.012,
      "economizer_lockout": "Yes",
      "idf_order": 226
    }
  },
  "Coil:Cooling:DX:VariableSpeed": {
    "Main Cooling Coil 1": {
      "indoor_air_inlet_node_name": "Heat Recovery Supply Outlet",
      "indoor_air_outlet_node_name": "Heat Recovery Exhuast Inlet Node",
      "number_of_speeds": 1.0,
      "nominal_speed_level": 1.0,
      "gross_rated_total_cooling_capacity_at_selected_nominal_speed_level": "AUTOSIZE",
      "rated_air_flow_rate_at_selected_nominal_speed_level": "AUTOSIZE",
      "nominal_time_for_condensate_to_begin_leaving_the_coil": 0.0,
      "initial_moisture_evaporation_rate_divided_by_steady_state_ac_latent_capacity": 0.0,
      "energy_part_load_fraction_curve_name": "HPACCOOLPLFFPLR",
      "condenser_air_inlet_node_name": "",
      "condenser_type": "AirCooled",
      "evaporative_condenser_pump_rated_power_consumption": "",
      "crankcase_heater_capacity": 0.0,
      "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10.0,
      "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": "",
      "supply_water_storage_tank_name": "",
      "condensate_collection_water_storage_tank_name": "",
      "basin_heater_capacity": "",
      "basin_heater_setpoint_temperature": "",
      "basin_heater_operating_schedule_name": "",
      "speed_1_reference_unit_gross_rated_total_cooling_capacity": 36991.44197,
      "speed_1_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
      "speed_1_reference_unit_gross_rated_cooling_cop": 3.866381837,
      "speed_1_reference_unit_rated_air_flow_rate": 3.776,
      "speed_1_reference_unit_rated_condenser_air_flow_rate": 10.62,
      "speed_1_reference_unit_rated_pad_effectiveness_of_evap_precooling": "",
      "speed_1_total_cooling_capacity_function_of_temperature_curve_name": "HPCoolingCAPFTemp4",
      "speed_1_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACFFF",
      "speed_1_energy_input_ratio_function_of_temperature_curve_name": "HPCoolingEIRFTemp4",
      "speed_1_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACFFF",
      "idf_order": 227
    }
  },
  "OutdoorAir:Node": {
    "Main Cooling Coil 1 Condenser Node": {
      "height_above_ground": -1.0,
      "idf_order": 228
    }
  },
  "Fan:VariableVolume": {
    "Supply Fan 1": {
      "availability_schedule_name": "FanAvailSched",
      "fan_total_efficiency": 0.7,
      "pressure_rise": 600.0,
      "maximum_flow_rate": "autosize",
      "fan_power_minimum_flow_rate_input_method": "Fraction",
      "fan_power_minimum_flow_fraction": 0.25,
      "fan_power_minimum_air_flow_rate": "",
      "motor_efficiency": 0.9,
      "motor_in_airstream_fraction": 1.0,
      "fan_power_coefficient_1": 0.0015302446,
      "fan_power_coefficient_2": 0.0052080574,
      "fan_power_coefficient_3": 1.1086242,
      "fan_power_coefficient_4": -0.11635563,
      "fan_power_coefficient_5": 0.0,
      "air_inlet_node_name": "Mixed Air Node 1",
      "air_outlet_node_name": "Main Cooling Coil 1 Inlet Node",
      "idf_order": 229
    }
  },
  "Controller:OutdoorAir": {
    "OA Controller 1": {
      "relief_air_outlet_node_name": "Relief Air Outlet Node 1",
      "return_air_node_name": "VAV Sys 1 Inlet Node",
      "mixed_air_node_name": "Mixed Air Node 1",
      "actuator_node_name": "Outside Air Inlet Node 1",
      "minimum_outdoor_air_flow_rate": "autosize",
      "maximum_outdoor_air_flow_rate": "autosize",
      "economizer_control_type": "FixedDryBulb",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_maximum_limit_dry_bulb_temperature": 19.0,
      "economizer_maximum_limit_enthalpy": "",
      "economizer_maximum_limit_dewpoint_temperature": "",
      "electronic_enthalpy_limit_curve_name": "",
      "economizer_minimum_limit_dry_bulb_temperature": 4.0,
      "lockout_type": "NoLockout",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_schedule_name": "Min OA Sched",
      "idf_order": 230
    }
  },
  "Output:Variable": {
    "Output:Variable 1": {
      "key_value": "*",
      "variable_name": "Site Outdoor Air Drybulb Temperature",
      "reporting_frequency": "hourly",
      "idf_order": 231
    },
    "Output:Variable 2": {
      "key_value": "*",
      "variable_name": "Zone Air Temperature",
      "reporting_frequency": "hourly",
      "idf_order": 232
    },
    "Output:Variable 3": {
      "key_value": "*",
      "variable_name": "Zone Air System Sensible Cooling Rate",
      "reporting_frequency": "hourly",
      "idf_order": 233
    },
    "Output:Variable 4": {
      "key_value": "*",
      "variable_name": "Zone Air System Sensible Heating Rate",
      "reporting_frequency": "hourly",
      "idf_order": 234
    },
    "Output:Variable 5": {
      "key_value": "*",
      "variable_name": "Cooling Coil Air Mass Flow Rate",
      "reporting_frequency": "hourly",
      "idf_order": 235
    },
    "Output:Variable 6": {
      "key_value": "*",
      "variable_name": "Cooling Coil Air Inlet Temperature",
      "reporting_frequency": "hourly",
      "idf_order": 236
    },
    "Output:Variable 7": {
      "key_value": "*",
      "variable_name": "Cooling Coil Air Inlet Humidity Ratio",
      "reporting_frequency": "hourly",
      "idf_order": 237
    },
    "Output:Variable 8": {
      "key_value": "*",
      "variable_name": "Cooling Coil Latent Cooling Rate",
      "reporting_frequency": "hourly",
      "idf_order": 238
    },
    "Output:Variable 9": {
      "key_value": "*",
      "variable_name": "Cooling Coil Air Outlet Temperature",
      "reporting_frequency": "hourly",
      "idf_order": 239
    },
    "Output:Variable 10": {
      "key_value": "*",
      "variable_name": "Cooling Coil Air Outlet Humidity Ratio",
      "reporting_frequency": "hourly",
      "idf_order": 240
    },
    "Output:Variable 11": {
      "key_value": "*",
      "variable_name": "Cooling Coil Sensible Cooling Rate",
      "reporting_frequency": "hourly",
      "idf_order": 241
    },
    "Output:Variable 12": {
      "key_value": "*",
      "variable_name": "Cooling Coil Total Cooling Rate",
      "reporting_frequency": "hourly",
      "idf_order": 242
    },
    "Output:Variable 13": {
      "key_value": "*",
      "variable_name": "Cooling Coil Part Load Ratio",
      "reporting_frequency": "hourly",
      "idf_order": 243
    },
    "Output:Variable 14": {
      "key_value": "*",
      "variable_name": "Cooling Coil Electric Power",
      "reporting_frequency": "hourly",
      "idf_order": 244
    },
    "Output:Variable 15": {
      "key_value": "*",
      "variable_name": "Cooling Coil Runtime Fraction",
      "reporting_frequency": "hourly",
      "idf_order": 245
    },
    "Output:Variable 16": {
      "key_value": "*",
      "variable_name": "Cooling Coil Source Side Heat Transfer Rate",
      "reporting_frequency": "hourly",
      "idf_order": 246
    },
    "Output:Variable 17": {
      "key_value": "*",
      "variable_name": "Cooling Coil Electric Power",
      "reporting_frequency": "hourly",
      "idf_order": 247
    },
    "Output:Variable 18": {
      "key_value": "*",
      "variable_name": "Cooling Coil Runtime Fraction",
      "reporting_frequency": "hourly",
      "idf_order": 248
    },
    "Output:Variable 19": {
      "key_value": "*",
      "variable_name": "Cooling Coil Basin Heater Electric Power",
      "reporting_frequency": "hourly",
      "idf_order": 249
    },
    "Output:Variable 20": {
      "key_value": "*",
      "variable_name": "Cooling Coil Basin Heater Electric Energy",
      "reporting_frequency": "hourly",
      "idf_order": 250
    },
    "Output:Variable 21": {
      "key_value": "*",
      "variable_name": "Fan Electric Power",
      "reporting_frequency": "hourly",
      "idf_order": 251
    },
    "Output:Variable 22": {
      "key_value": "*",
      "variable_name": "Heating Coil Heating Rate",
      "reporting_frequency": "hourly",
      "idf_order": 252
    },
    "Output:Variable 23": {
      "key_value": "*",
      "variable_name": "Heating Coil Gas Rate",
      "reporting_frequency": "hourly",
      "idf_order": 253
    },
    "Output:Variable 24": {
      "key_value": "*",
      "variable_name": "People Occupant Count",
      "reporting_frequency": "hourly",
      "idf_order": 254
    },
    "Output:Variable 25": {
      "key_value": "*",
      "variable_name": "Zone Air Terminal VAV Damper Position",
      "reporting_frequency": "hourly",
      "idf_order": 255
    },
    "Output:Variable 26": {
      "key_value": "*",
      "variable_name": "Zone Air Terminal Minimum Air Flow Fraction",
      "reporting_frequency": "hourly",
      "idf_order": 256
    },
    "Output:Variable 27": {
      "key_value": "*",
      "variable_name": "Zone Air Terminal Outdoor Air Volume Flow Rate",
      "reporting_frequency": "hourly",
      "idf_order": 257
    },
    "Output:Variable 28": {
      "key_value": "SPACE1-1 In Node",
      "variable_name": "System Node Temperature",
      "reporting_frequency": "hourly",
      "idf_order": 258
    },
    "Output:Variable 29": {
      "key_value": "SPACE2-1 In Node",
      "variable_name": "System Node Temperature",
      "reporting_frequency": "hourly",
      "idf_order": 259
    },
    "Output:Variable 30": {
      "key_value": "SPACE3-1 In Node",
      "variable_name": "System Node Temperature",
      "reporting_frequency": "hourly",
      "idf_order": 260
    },
    "Output:Variable 31": {
      "key_value": "SPACE4-1 In Node",
      "variable_name": "System Node Temperature",
      "reporting_frequency": "hourly",
      "idf_order": 261
    },
    "Output:Variable 32": {
      "key_value": "*",
      "variable_name": "System Node Temperature",
      "reporting_frequency": "hourly",
      "idf_order": 262
    },
    "Output:Variable 33": {
      "key_value": "*",
      "variable_name": "System Node Mass Flow Rate",
      "reporting_frequency": "hourly",
      "idf_order": 263
    },
    "Output:Variable 34": {
      "key_value": "SPACE2-1 In Node",
      "variable_name": "System Node Mass Flow Rate",
      "reporting_frequency": "hourly",
      "idf_order": 264
    },
    "Output:Variable 35": {
      "key_value": "SPACE3-1 In Node",
      "variable_name": "System Node Mass Flow Rate",
      "reporting_frequency": "hourly",
      "idf_order": 265
    },
    "Output:Variable 36": {
      "key_value": "SPACE4-1 In Node",
      "variable_name": "System Node Mass Flow Rate",
      "reporting_frequency": "hourly",
      "idf_order": 266
    },
    "Output:Variable 37": {
      "key_value": "SPACE5-1 In Node",
      "variable_name": "System Node Mass Flow Rate",
      "reporting_frequency": "hourly",
      "idf_order": 267
    },
    "Output:Variable 38": {
      "key_value": "*",
      "variable_name": "Air System Outdoor Air Flow Fraction",
      "reporting_frequency": "hourly",
      "idf_order": 268
    },
    "Output:Variable 39": {
      "key_value": "*",
      "variable_name": "Air System Outdoor Air Mass Flow Rate",
      "reporting_frequency": "hourly",
      "idf_order": 269
    },
    "Output:Variable 40": {
      "key_value": "*",
      "variable_name": "Air System Mixed Air Mass Flow Rate",
      "reporting_frequency": "hourly",
      "idf_order": 270
    },
    "Output:Variable 41": {
      "key_value": "VAV Sys 1 Outlet Node",
      "variable_name": "System Node Temperature",
      "reporting_frequency": "hourly",
      "idf_order": 271
    },
    "Output:Variable 42": {
      "key_value": "VAV Sys 1 Outlet Node",
      "variable_name": "System Node Mass Flow Rate",
      "reporting_frequency": "hourly",
      "idf_order": 272
    },
    "Output:Variable 43": {
      "key_value": "VAV Sys 1 Outlet Node",
      "variable_name": "System Node Setpoint Temperature",
      "reporting_frequency": "hourly",
      "idf_order": 273
    },
    "Output:Variable 44": {
      "key_value": "VAV Sys 1 Outlet Node",
      "variable_name": "System Node Humidity Ratio",
      "reporting_frequency": "hourly",
      "idf_order": 274
    },
    "Output:Variable 45": {
      "key_value": "*",
      "variable_name": "Unitary System Part Load Ratio",
      "reporting_frequency": "hourly",
      "idf_order": 275
    },
    "Output:Variable 46": {
      "key_value": "*",
      "variable_name": "Unitary System Total Cooling Rate",
      "reporting_frequency": "hourly",
      "idf_order": 276
    },
    "Output:Variable 47": {
      "key_value": "*",
      "variable_name": "Unitary System Sensible Cooling Rate",
      "reporting_frequency": "hourly",
      "idf_order": 277
    },
    "Output:Variable 48": {
      "key_value": "*",
      "variable_name": "Unitary System Latent Cooling Rate",
      "reporting_frequency": "hourly",
      "idf_order": 278
    },
    "Output:Variable 49": {
      "key_value": "*",
      "variable_name": "Unitary System Total Heating Rate",
      "reporting_frequency": "hourly",
      "idf_order": 279
    },
    "Output:Variable 50": {
      "key_value": "*",
      "variable_name": "Unitary System Sensible Heating Rate",
      "reporting_frequency": "hourly",
      "idf_order": 280
    },
    "Output:Variable 51": {
      "key_value": "*",
      "variable_name": "Unitary System Latent Heating Rate",
      "reporting_frequency": "hourly",
      "idf_order": 281
    },
    "Output:Variable 52": {
      "key_value": "*",
      "variable_name": "Unitary System Ancillary Electric Power",
      "reporting_frequency": "hourly",
      "idf_order": 282
    },
    "Output:Variable 53": {
      "key_value": "*",
      "variable_name": "Unitary System Dehumidification Induced Heating Demand Rate",
      "reporting_frequency": "hourly",
      "idf_order": 283
    },
    "Output:Variable 54": {
      "key_value": "*",
      "variable_name": "Unitary System Fan Part Load Ratio",
      "reporting_frequency": "hourly",
      "idf_order": 284
    },
    "Output:Variable 55": {
      "key_value": "*",
      "variable_name": "Unitary System Compressor Part Load Ratio",
      "reporting_frequency": "hourly",
      "idf_order": 285
    },
    "Output:Variable 56": {
      "key_value": "*",
      "variable_name": "Unitary System Frost Control Status",
      "reporting_frequency": "hourly",
      "idf_order": 286
    },
    "Output:Variable 57": {
      "key_value": "*",
      "variable_name": "Unitary System Heating Ancillary Electric Energy",
      "reporting_frequency": "hourly",
      "idf_order": 287
    },
    "Output:Variable 58": {
      "key_value": "*",
      "variable_name": "Unitary System Cycling Ratio",
      "reporting_frequency": "hourly",
      "idf_order": 288
    },
    "Output:Variable 59": {
      "key_value": "*",
      "variable_name": "Unitary System Compressor Speed Ratio",
      "reporting_frequency": "hourly",
      "idf_order": 289
    },
    "Output:Variable 60": {
      "key_value": "*",
      "variable_name": "Zone Operative Temperature",
      "reporting_frequency": "hourly",
      "idf_order": 290
    },
    "Output:Variable 61": {
      "key_value": "*",
      "variable_name": "Zone Mean Air Dewpoint Temperature",
      "reporting_frequency": "hourly",
      "idf_order": 291
    },
    "Output:Variable 62": {
      "key_value": "*",
      "variable_name": "Zone Mean Air Humidity Ratio",
      "reporting_frequency": "hourly",
      "idf_order": 292
    },
    "Output:Variable 63": {
      "key_value": "*",
      "variable_name": "Zone Air Relative Humidity",
      "reporting_frequency": "hourly",
      "idf_order": 293
    },
    "Output:Variable 64": {
      "key_value": "*",
      "variable_name": "Heat Exchanger Sensible Heating Rate",
      "reporting_frequency": "hourly",
      "idf_order": 294
    },
    "Output:Variable 65": {
      "key_value": "*",
      "variable_name": "Heat Exchanger Sensible Heating Energy",
      "reporting_frequency": "hourly",
      "idf_order": 295
    },
    "Output:Variable 66": {
      "key_value": "*",
      "variable_name": "Heat Exchanger Latent Gain Rate",
      "reporting_frequency": "hourly",
      "idf_order": 296
    },
    "Output:Variable 67": {
      "key_value": "*",
      "variable_name": "Heat Exchanger Latent Gain Energy",
      "reporting_frequency": "hourly",
      "idf_order": 297
    },
    "Output:Variable 68": {
      "key_value": "*",
      "variable_name": "Heat Exchanger Total Heating Rate",
      "reporting_frequency": "hourly",
      "idf_order": 298
    },
    "Output:Variable 69": {
      "key_value": "*",
      "variable_name": "Heat Exchanger Total Heating Energy",
      "reporting_frequency": "hourly",
      "idf_order": 299
    },
    "Output:Variable 70": {
      "key_value": "*",
      "variable_name": "Heat Exchanger Sensible Cooling Rate",
      "reporting_frequency": "hourly",
      "idf_order": 300
    },
    "Output:Variable 71": {
      "key_value": "*",
      "variable_name": "Heat Exchanger Sensible Cooling Energy",
      "reporting_frequency": "hourly",
      "idf_order": 301
    },
    "Output:Variable 72": {
      "key_value": "*",
      "variable_name": "Heat Exchanger Latent Cooling Rate",
      "reporting_frequency": "hourly",
      "idf_order": 302
    },
    "Output:Variable 73": {
      "key_value": "*",
      "variable_name": "Heat Exchanger Latent Cooling Energy",
      "reporting_frequency": "hourly",
      "idf_order": 303
    },
    "Output:Variable 74": {
      "key_value": "*",
      "variable_name": "Heat Exchanger Total Cooling Rate",
      "reporting_frequency": "hourly",
      "idf_order": 304
    },
    "Output:Variable 75": {
      "key_value": "*",
      "variable_name": "Heat Exchanger Total Cooling Energy",
      "reporting_frequency": "hourly",
      "idf_order": 305
    },
    "Output:Variable 76": {
      "key_value": "*",
      "variable_name": "Heat Exchanger Electric Power",
      "reporting_frequency": "hourly",
      "idf_order": 306
    },
    "Output:Variable 77": {
      "key_value": "*",
      "variable_name": "Heat Exchanger Electric Energy",
      "reporting_frequency": "hourly",
      "idf_order": 307
    },
    "Output:Variable 78": {
      "key_value": "*",
      "variable_name": "Heat Exchanger Sensible Effectiveness",
      "reporting_frequency": "hourly",
      "idf_order": 308
    },
    "Output:Variable 79": {
      "key_value": "*",
      "variable_name": "Heat Exchanger Latent Effectiveness",
      "reporting_frequency": "hourly",
      "idf_order": 309
    },
    "Output:Variable 80": {
      "key_value": "*",
      "variable_name": "Heat Exchanger Supply Air Bypass Mass Flow Rate",
      "reporting_frequency": "hourly",
      "idf_order": 310
    },
    "Output:Variable 81": {
      "key_value": "*",
      "variable_name": "Heat Exchanger Exhaust Air Bypass Mass Flow Rate",
      "reporting_frequency": "hourly",
      "idf_order": 311
    },
    "Output:Variable 82": {
      "key_value": "*",
      "variable_name": "Heat Exchanger Defrost Time Fraction",
      "reporting_frequency": "hourly",
      "idf_order": 312
    }
  },
  "Output:VariableDictionary": {
    "Output:VariableDictionary 1": {
      "key_field": "IDF",
      "idf_order": 313
    }
  },
  "Output:Surfaces:Drawing": {
    "Output:Surfaces:Drawing 1": {
      "report_type": "dxf",
      "idf_order": 314
    }
  },
  "OutputControl:Table:Style": {
    "OutputControl:Table:Style 1": {
      "column_separator": "HTML",
      "unit_conversion": "InchPound",
      "idf_order": 315
    }
  },
  "Output:Table:SummaryReports": {
    "Output:Table:SummaryReports 1": {
      "idf_order": 316,
      "reports": [
        {
          "report_name": "AllSummary"
        }
      ]
    }
  },
  "Output:SQLite": {
    "Output:SQLite 1": {
      "option_type": "simple",
      "idf_order": 317
    }
  }
}