{
  "Version": {
    "Version 1": {
      "version_identifier": "9.3",
      "idf_order": 1
    }
  },
  "Building": {
    "NONE": {
      "north_axis": 0,
      "terrain": "Suburbs",
      "loads_convergence_tolerance_value": 0.039999999,
      "temperature_convergence_tolerance_value": 0.4,
      "solar_distribution": "FullInteriorAndExterior",
      "maximum_number_of_warmup_days": 25,
      "minimum_number_of_warmup_days": 6,
      "idf_order": 2
    }
  },
  "Timestep": {
    "Timestep 1": {
      "number_of_timesteps_per_hour": 6,
      "idf_order": 3
    }
  },
  "SurfaceConvectionAlgorithm:Inside": {
    "SurfaceConvectionAlgorithm:Inside 1": {
      "algorithm": "TARP",
      "idf_order": 4
    }
  },
  "SurfaceConvectionAlgorithm:Outside": {
    "SurfaceConvectionAlgorithm:Outside 1": {
      "algorithm": "DOE-2",
      "idf_order": 5
    }
  },
  "HeatBalanceAlgorithm": {
    "HeatBalanceAlgorithm 1": {
      "algorithm": "ConductionTransferFunction",
      "idf_order": 6
    }
  },
  "SimulationControl": {
    "SimulationControl 1": {
      "do_zone_sizing_calculation": "No",
      "do_system_sizing_calculation": "No",
      "do_plant_sizing_calculation": "No",
      "run_simulation_for_sizing_periods": "Yes",
      "run_simulation_for_weather_file_run_periods": "No",
      "idf_order": 7
    }
  },
  "RunPeriod": {
    "Run Period 1": {
      "begin_month": 1,
      "begin_day_of_month": 14,
      "begin_year": "",
      "end_month": 1,
      "end_day_of_month": 14,
      "end_year": "",
      "day_of_week_for_start_day": "Tuesday",
      "use_weather_file_holidays_and_special_days": "Yes",
      "use_weather_file_daylight_saving_period": "Yes",
      "apply_weekend_holiday_rule": "No",
      "use_weather_file_rain_indicators": "Yes",
      "use_weather_file_snow_indicators": "Yes",
      "idf_order": 8
    },
    "Run Period 2": {
      "begin_month": 7,
      "begin_day_of_month": 7,
      "begin_year": "",
      "end_month": 7,
      "end_day_of_month": 7,
      "end_year": "",
      "day_of_week_for_start_day": "Tuesday",
      "use_weather_file_holidays_and_special_days": "Yes",
      "use_weather_file_daylight_saving_period": "Yes",
      "apply_weekend_holiday_rule": "No",
      "use_weather_file_rain_indicators": "Yes",
      "use_weather_file_snow_indicators": "No",
      "idf_order": 9
    }
  },
  "Site:Location": {
    "CHICAGO_IL_USA TMY2-94846": {
      "latitude": 42.0,
      "longitude": -87.88,
      "time_zone": -6.0,
      "elevation": 190.0,
      "idf_order": 10
    }
  },
  "SizingPeriod:DesignDay": {
    "CHICAGO_IL_USA Annual Heating 99% Design Conditions DB": {
      "month": 1,
      "day_of_month": 21,
      "day_type": "WinterDesignDay",
      "maximum_dry_bulb_temperature": -17.3,
      "daily_dry_bulb_temperature_range": 0.0,
      "dry_bulb_temperature_range_modifier_type": "",
      "dry_bulb_temperature_range_modifier_day_schedule_name": "",
      "humidity_condition_type": "Wetbulb",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
      "humidity_condition_day_schedule_name": "",
      "humidity_ratio_at_maximum_dry_bulb": "",
      "enthalpy_at_maximum_dry_bulb": "",
      "daily_wet_bulb_temperature_range": "",
      "barometric_pressure": 99063.0,
      "wind_speed": 4.9,
      "wind_direction": 270,
      "rain_indicator": "No",
      "snow_indicator": "No",
      "daylight_saving_time_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "beam_solar_day_schedule_name": "",
      "diffuse_solar_day_schedule_name": "",
      "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": "",
      "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": "",
      "sky_clearness": 0.0,
      "idf_order": 11
    },
    "CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB": {
      "month": 7,
      "day_of_month": 21,
      "day_type": "SummerDesignDay",
      "maximum_dry_bulb_temperature": 31.5,
      "daily_dry_bulb_temperature_range": 10.7,
      "dry_bulb_temperature_range_modifier_type": "",
      "dry_bulb_temperature_range_modifier_day_schedule_name": "",
      "humidity_condition_type": "Wetbulb",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.0,
      "humidity_condition_day_schedule_name": "",
      "humidity_ratio_at_maximum_dry_bulb": "",
      "enthalpy_at_maximum_dry_bulb": "",
      "daily_wet_bulb_temperature_range": "",
      "barometric_pressure": 99063.0,
      "wind_speed": 5.3,
      "wind_direction": 230,
      "rain_indicator": "No",
      "snow_indicator": "No",
      "daylight_saving_time_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "beam_solar_day_schedule_name": "",
      "diffuse_solar_day_schedule_name": "",
      "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": "",
      "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": "",
      "sky_clearness": 1.0,
      "idf_order": 12
    }
  },
  "Site:GroundTemperature:BuildingSurface": {
    "Site:GroundTemperature:BuildingSurface 1": {
      "january_ground_temperature": 20.03,
      "february_ground_temperature": 20.03,
      "march_ground_temperature": 20.13,
      "april_ground_temperature": 20.3,
      "may_ground_temperature": 20.43,
      "june_ground_temperature": 20.52,
      "july_ground_temperature": 20.62,
      "august_ground_temperature": 20.77,
      "september_ground_temperature": 20.78,
      "october_ground_temperature": 20.55,
      "november_ground_temperature": 20.44,
      "december_ground_temperature": 20.2,
      "idf_order": 13
    }
  },
  "Material": {
    "A1 - 1 IN STUCCO": {
      "roughness": "Smooth",
      "thickness": 0.025389841,
      "conductivity": 0.6918309,
      "density": 1858.142,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.92,
      "visible_absorptance": 0.92,
      "idf_order": 14
    },
    "C4 - 4 IN COMMON BRICK": {
      "roughness": "Rough",
      "thickness": 0.1014984,
      "conductivity": 0.7264224,
      "density": 1922.216,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.76,
      "visible_absorptance": 0.76,
      "idf_order": 15
    },
    "E1 - 3 / 4 IN PLASTER OR GYP BOARD": {
      "roughness": "Smooth",
      "thickness": 0.01905,
      "conductivity": 0.7264224,
      "density": 1601.846,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.92,
      "visible_absorptance": 0.92,
      "idf_order": 16
    },
    "C6 - 8 IN CLAY TILE": {
      "roughness": "Smooth",
      "thickness": 0.2033016,
      "conductivity": 0.5707605,
      "density": 1121.292,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.82,
      "visible_absorptance": 0.82,
      "idf_order": 17
    },
    "C10 - 8 IN HW CONCRETE": {
      "roughness": "MediumRough",
      "thickness": 0.2033016,
      "conductivity": 1.729577,
      "density": 2242.585,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.65,
      "visible_absorptance": 0.65,
      "idf_order": 18
    },
    "E2 - 1 / 2 IN SLAG OR STONE": {
      "roughness": "Rough",
      "thickness": 0.012710161,
      "conductivity": 1.435549,
      "density": 881.0155,
      "specific_heat": 1673.6,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.55,
      "visible_absorptance": 0.55,
      "idf_order": 19
    },
    "E3 - 3 / 8 IN FELT AND MEMBRANE": {
      "roughness": "Rough",
      "thickness": 0.0095402403,
      "conductivity": 0.1902535,
      "density": 1121.292,
      "specific_heat": 1673.6,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.75,
      "visible_absorptance": 0.75,
      "idf_order": 20
    },
    "B5 - 1 IN DENSE INSULATION": {
      "roughness": "VeryRough",
      "thickness": 0.025389841,
      "conductivity": 0.04323943,
      "density": 91.30524,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.5,
      "visible_absorptance": 0.5,
      "idf_order": 21
    },
    "C12 - 2 IN HW CONCRETE": {
      "roughness": "MediumRough",
      "thickness": 0.050901599,
      "conductivity": 1.729577,
      "density": 2242.585,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.65,
      "visible_absorptance": 0.65,
      "idf_order": 22
    }
  },
  "WindowMaterial:Glazing": {
    "WIN-LAY-GLASS-LIGHT": {
      "optical_data_type": "SpectralAverage",
      "window_glass_spectral_data_set_name": "",
      "thickness": 0.003,
      "solar_transmittance_at_normal_incidence": 0.9,
      "front_side_solar_reflectance_at_normal_incidence": 0.031,
      "back_side_solar_reflectance_at_normal_incidence": 0.031,
      "visible_transmittance_at_normal_incidence": 0.9,
      "front_side_visible_reflectance_at_normal_incidence": 0.05,
      "back_side_visible_reflectance_at_normal_incidence": 0.05,
      "infrared_transmittance_at_normal_incidence": 0.0,
      "front_side_infrared_hemispherical_emissivity": 0.84,
      "back_side_infrared_hemispherical_emissivity": 0.84,
      "conductivity": 0.9,
      "idf_order": 23
    }
  },
  "Construction": {
    "EXTWALL80": {
      "outside_layer": "A1 - 1 IN STUCCO",
      "layer_2": "C4 - 4 IN COMMON BRICK",
      "layer_3": "E1 - 3 / 4 IN PLASTER OR GYP BOARD",
      "idf_order": 24
    },
    "PARTITION06": {
      "outside_layer": "E1 - 3 / 4 IN PLASTER OR GYP BOARD",
      "layer_2": "C6 - 8 IN CLAY TILE",
      "layer_3": "E1 - 3 / 4 IN PLASTER OR GYP BOARD",
      "idf_order": 25
    },
    "FLOOR SLAB 8 IN": {
      "outside_layer": "C10 - 8 IN HW CONCRETE",
      "idf_order": 26
    },
    "ROOF34": {
      "outside_layer": "E2 - 1 / 2 IN SLAG OR STONE",
      "layer_2": "E3 - 3 / 8 IN FELT AND MEMBRANE",
      "layer_3": "B5 - 1 IN DENSE INSULATION",
      "layer_4": "C12 - 2 IN HW CONCRETE",
      "idf_order": 27
    },
    "WIN-CON-LIGHT": {
      "outside_layer": "WIN-LAY-GLASS-LIGHT",
      "idf_order": 28
    }
  },
  "Zone": {
    "West Zone": {
      "direction_of_relative_north": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "type": 1,
      "multiplier": 1,
      "ceiling_height": "autocalculate",
      "volume": "autocalculate",
      "idf_order": 29
    },
    "EAST ZONE": {
      "direction_of_relative_north": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "type": 1,
      "multiplier": 1,
      "ceiling_height": "autocalculate",
      "volume": "autocalculate",
      "idf_order": 30
    },
    "NORTH ZONE": {
      "direction_of_relative_north": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "type": 1,
      "multiplier": 1,
      "ceiling_height": "autocalculate",
      "volume": "autocalculate",
      "idf_order": 31
    }
  },
  "GlobalGeometryRules": {
    "GlobalGeometryRules 1": {
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "CounterClockWise",
      "coordinate_system": "World",
      "idf_order": 32
    }
  },
  "BuildingSurface:Detailed": {
    "Zn001:Wall001": {
      "surface_type": "Wall",
      "construction_name": "EXTWALL80",
      "zone_name": "West Zone",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 33,
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.048
        }
      ]
    },
    "Zn001:Wall002": {
      "surface_type": "Wall",
      "construction_name": "EXTWALL80",
      "zone_name": "West Zone",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 34,
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.048
        }
      ]
    },
    "Zn001:Wall003": {
      "surface_type": "Wall",
      "construction_name": "PARTITION06",
      "zone_name": "West Zone",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Zn003:Wall004",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 35,
      "vertices": [
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        }
      ]
    },
    "Zn001:Wall004": {
      "surface_type": "Wall",
      "construction_name": "PARTITION06",
      "zone_name": "West Zone",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Zn002:Wall004",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 36,
      "vertices": [
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        }
      ]
    },
    "Zn001:Flr001": {
      "surface_type": "Floor",
      "construction_name": "FLOOR SLAB 8 IN",
      "zone_name": "West Zone",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Zn001:Flr001",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 1.0,
      "number_of_vertices": 4,
      "idf_order": 37,
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "Zn001:Roof001": {
      "surface_type": "Roof",
      "construction_name": "ROOF34",
      "zone_name": "West Zone",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0,
      "number_of_vertices": 4,
      "idf_order": 38,
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        }
      ]
    },
    "Zn002:Wall001": {
      "surface_type": "Wall",
      "construction_name": "EXTWALL80",
      "zone_name": "EAST ZONE",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 39,
      "vertices": [
        {
          "vertex_x_coordinate": 12.192,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 12.192,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.144,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.144,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        }
      ]
    },
    "Zn002:Wall002": {
      "surface_type": "Wall",
      "construction_name": "EXTWALL80",
      "zone_name": "EAST ZONE",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 40,
      "vertices": [
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 12.192,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 12.192,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.048
        }
      ]
    },
    "Zn002:Wall003": {
      "surface_type": "Wall",
      "construction_name": "EXTWALL80",
      "zone_name": "EAST ZONE",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 41,
      "vertices": [
        {
          "vertex_x_coordinate": 12.192,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 12.192,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 12.192,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 12.192,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        }
      ]
    },
    "Zn002:Wall004": {
      "surface_type": "Wall",
      "construction_name": "PARTITION06",
      "zone_name": "EAST ZONE",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Zn001:Wall004",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 42,
      "vertices": [
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.048
        }
      ]
    },
    "Zn002:Wall005": {
      "surface_type": "Wall",
      "construction_name": "PARTITION06",
      "zone_name": "EAST ZONE",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Zn003:Wall005",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 43,
      "vertices": [
        {
          "vertex_x_coordinate": 9.144,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 9.144,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        }
      ]
    },
    "Zn002:Flr001": {
      "surface_type": "Floor",
      "construction_name": "FLOOR SLAB 8 IN",
      "zone_name": "EAST ZONE",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Zn002:Flr001",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 1.0,
      "number_of_vertices": 4,
      "idf_order": 44,
      "vertices": [
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 12.192,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 12.192,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "Zn002:Roof001": {
      "surface_type": "Roof",
      "construction_name": "ROOF34",
      "zone_name": "EAST ZONE",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0,
      "number_of_vertices": 4,
      "idf_order": 45,
      "vertices": [
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 12.192,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 12.192,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        }
      ]
    },
    "Zn003:Wall001": {
      "surface_type": "Wall",
      "construction_name": "EXTWALL80",
      "zone_name": "NORTH ZONE",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 46,
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 12.192,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 12.192,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        }
      ]
    },
    "Zn003:Wall002": {
      "surface_type": "Wall",
      "construction_name": "EXTWALL80",
      "zone_name": "NORTH ZONE",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 47,
      "vertices": [
        {
          "vertex_x_coordinate": 9.144,
          "vertex_y_coordinate": 12.192,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 9.144,
          "vertex_y_coordinate": 12.192,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 12.192,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 12.192,
          "vertex_z_coordinate": 3.048
        }
      ]
    },
    "Zn003:Wall003": {
      "surface_type": "Wall",
      "construction_name": "EXTWALL80",
      "zone_name": "NORTH ZONE",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 48,
      "vertices": [
        {
          "vertex_x_coordinate": 9.144,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 9.144,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.144,
          "vertex_y_coordinate": 12.192,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.144,
          "vertex_y_coordinate": 12.192,
          "vertex_z_coordinate": 3.048
        }
      ]
    },
    "Zn003:Wall004": {
      "surface_type": "Wall",
      "construction_name": "PARTITION06",
      "zone_name": "NORTH ZONE",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Zn001:Wall003",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 49,
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        }
      ]
    },
    "Zn003:Wall005": {
      "surface_type": "Wall",
      "construction_name": "PARTITION06",
      "zone_name": "NORTH ZONE",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Zn002:Wall005",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 0.5,
      "number_of_vertices": 4,
      "idf_order": 50,
      "vertices": [
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 6.096,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.144,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.144,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        }
      ]
    },
    "Zn003:Flr001": {
      "surface_type": "Floor",
      "construction_name": "FLOOR SLAB 8 IN",
      "zone_name": "NORTH ZONE",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Zn003:Flr001",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "view_factor_to_ground": 1.0,
      "number_of_vertices": 4,
      "idf_order": 51,
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 12.192,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.144,
          "vertex_y_coordinate": 12.192,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.144,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "Zn003:Roof001": {
      "surface_type": "Roof",
      "construction_name": "ROOF34",
      "zone_name": "NORTH ZONE",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "view_factor_to_ground": 0,
      "number_of_vertices": 4,
      "idf_order": 52,
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 12.192,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 9.144,
          "vertex_y_coordinate": 6.096,
          "vertex_z_coordinate": 3.048
        },
        {
          "vertex_x_coordinate": 9.144,
          "vertex_y_coordinate": 12.192,
          "vertex_z_coordinate": 3.048
        }
      ]
    }
  },
  "FenestrationSurface:Detailed": {
    "Zn001:Wall001:Win001": {
      "surface_type": "Window",
      "construction_name": "WIN-CON-LIGHT",
      "building_surface_name": "Zn001:Wall001",
      "outside_boundary_condition_object": "",
      "view_factor_to_ground": 0.5,
      "frame_and_divider_name": "",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 0.548,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 2.5,
      "vertex_2_x_coordinate": 0.548,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 0.5,
      "vertex_3_x_coordinate": 5.548,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 0.5,
      "vertex_4_x_coordinate": 5.548,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 2.5,
      "idf_order": 53
    }
  },
  "ScheduleTypeLimits": {
    "Any Number": {
      "idf_order": 54
    },
    "Fraction": {
      "lower_limit_value": 0.0,
      "upper_limit_value": 1.0,
      "numeric_type": "CONTINUOUS",
      "idf_order": 55
    },
    "Temperature": {
      "lower_limit_value": -60,
      "upper_limit_value": 200,
      "numeric_type": "CONTINUOUS",
      "unit_type": "Temperature",
      "idf_order": 56
    },
    "Control Type": {
      "lower_limit_value": 0,
      "upper_limit_value": 4,
      "numeric_type": "DISCRETE",
      "idf_order": 57
    },
    "On/Off": {
      "lower_limit_value": 0,
      "upper_limit_value": 1,
      "numeric_type": "DISCRETE",
      "idf_order": 58
    }
  },
  "Schedule:Compact": {
    "ACTIVITY SCH": {
      "schedule_type_limits_name": "ANY NUMBER",
      "idf_order": 59,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "131.80"
        }
      ]
    },
    "WORK EFF SCH": {
      "schedule_type_limits_name": "ANY NUMBER",
      "idf_order": 60,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        }
      ]
    },
    "CLOTHING SCH": {
      "schedule_type_limits_name": "ANY NUMBER",
      "idf_order": 61,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.00"
        }
      ]
    },
    "AIR VELO SCH": {
      "schedule_type_limits_name": "ANY NUMBER",
      "idf_order": 62,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.14"
        }
      ]
    },
    "BLDG SCH   1": {
      "schedule_type_limits_name": "ANY NUMBER",
      "idf_order": 63,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": "0.10"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": "0.50"
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": "0.50"
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": "0.50"
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": "0.10"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "For: Weekends Holiday"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": "0.10"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": "0.50"
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": "0.50"
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": "0.50"
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": "0.10"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "For: WinterDesignDay CustomDay1 CustomDay2"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        }
      ]
    },
    "BLDG SCH   2": {
      "schedule_type_limits_name": "ANY NUMBER",
      "idf_order": 64,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "For: Weekends Holiday"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "For: WinterDesignDay CustomDay1 CustomDay2"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        }
      ]
    },
    "BLDG SCH   3": {
      "schedule_type_limits_name": "ANY NUMBER",
      "idf_order": 65,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": "5.00E-002"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": "0.20"
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": "0.50"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "5.00E-002"
        },
        {
          "field": "For: Weekends Holiday"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "5.00E-002"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": "5.00E-002"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": "0.20"
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": "0.50"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "5.00E-002"
        },
        {
          "field": "For: WinterDesignDay CustomDay1 CustomDay2"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "5.00E-002"
        }
      ]
    },
    "ON PEAK": {
      "schedule_type_limits_name": "FRACTION",
      "idf_order": 66,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        }
      ]
    },
    "OFF PEAK": {
      "schedule_type_limits_name": "FRACTION",
      "idf_order": 67,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.00"
        }
      ]
    },
    "ON": {
      "schedule_type_limits_name": "FRACTION",
      "idf_order": 68,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.00"
        }
      ]
    },
    "SEASONAL RESET SUPPLY AIR TEMP SCH": {
      "schedule_type_limits_name": "TEMPERATURE",
      "idf_order": 69,
      "data": [
        {
          "field": "Through: 3/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "16.00"
        },
        {
          "field": "Through: 9/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "13.00"
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "16.00"
        }
      ]
    },
    "CW LOOP TEMP SCHEDULE": {
      "schedule_type_limits_name": "TEMPERATURE",
      "idf_order": 70,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "6.67"
        }
      ]
    },
    "HW LOOP TEMP SCHEDULE": {
      "schedule_type_limits_name": "TEMPERATURE",
      "idf_order": 71,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "60.00"
        }
      ]
    },
    "FANANDCOILAVAILSCHED": {
      "schedule_type_limits_name": "FRACTION",
      "idf_order": 72,
      "data": [
        {
          "field": "Through: 3/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Through: 9/30"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "For: Weekends Holiday"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "For: SummerDesignDay WinterDesignDay"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "For: CustomDay1 CustomDay2"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.00"
        }
      ]
    },
    "COOLINGCOILAVAILSCHED": {
      "schedule_type_limits_name": "FRACTION",
      "idf_order": 73,
      "data": [
        {
          "field": "Through: 3/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "Through: 9/30"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "For: Weekends Holiday"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "For: SummerDesignDay WinterDesignDay"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "For: CustomDay1 CustomDay2"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        }
      ]
    },
    "HEATING SETPOINTS": {
      "schedule_type_limits_name": "TEMPERATURE",
      "idf_order": 74,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": "15.00"
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": "20.00"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "15.00"
        }
      ]
    },
    "COOLING SETPOINTS": {
      "schedule_type_limits_name": "TEMPERATURE",
      "idf_order": 75,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": "30.00"
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": "24.00"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "30.00"
        }
      ]
    },
    "ZONE CONTROL TYPE SCHED": {
      "schedule_type_limits_name": "CONTROL TYPE",
      "idf_order": 76,
      "data": [
        {
          "field": "Through: 3/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Through: 9/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "2.00"
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.00"
        }
      ]
    },
    "ON PEAK GENERATOR SCHEDULE": {
      "schedule_type_limits_name": "FRACTION",
      "idf_order": 77,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        }
      ]
    },
    "OFF PEAK GENERATOR SCHEDULE": {
      "schedule_type_limits_name": "FRACTION",
      "idf_order": 78,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "1.00"
        }
      ]
    },
    "MID PEAK GENERATOR SCHEDULE": {
      "schedule_type_limits_name": "FRACTION",
      "idf_order": 79,
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": "0.00"
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": "1.00"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": "0.00"
        }
      ]
    }
  },
  "People": {
    "West Zone": {
      "zone_or_zonelist_name": "West Zone",
      "number_of_people_schedule_name": "BLDG Sch   1",
      "number_of_people_calculation_method": "people",
      "number_of_people": 3.0,
      "people_per_zone_floor_area": "",
      "zone_floor_area_per_person": "",
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": "",
      "activity_level_schedule_name": "Activity Sch",
      "carbon_dioxide_generation_rate": 3.82e-08,
      "enable_ashrae_55_comfort_warnings": "",
      "mean_radiant_temperature_calculation_type": "zoneaveraged",
      "surface_name_angle_factor_list_name": "",
      "work_efficiency_schedule_name": "Work Eff Sch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_calculation_method_schedule_name": "",
      "clothing_insulation_schedule_name": "Clothing Sch",
      "air_velocity_schedule_name": "Air Velo Sch",
      "thermal_comfort_model_1_type": "FANGER",
      "idf_order": 80
    },
    "EAST ZONE": {
      "zone_or_zonelist_name": "EAST ZONE",
      "number_of_people_schedule_name": "BLDG Sch   1",
      "number_of_people_calculation_method": "people",
      "number_of_people": 3.0,
      "people_per_zone_floor_area": "",
      "zone_floor_area_per_person": "",
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": "",
      "activity_level_schedule_name": "Activity Sch",
      "carbon_dioxide_generation_rate": 3.82e-08,
      "enable_ashrae_55_comfort_warnings": "",
      "mean_radiant_temperature_calculation_type": "zoneaveraged",
      "surface_name_angle_factor_list_name": "",
      "work_efficiency_schedule_name": "Work Eff Sch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_calculation_method_schedule_name": "",
      "clothing_insulation_schedule_name": "Clothing Sch",
      "air_velocity_schedule_name": "Air Velo Sch",
      "thermal_comfort_model_1_type": "FANGER",
      "idf_order": 81
    },
    "NORTH ZONE": {
      "zone_or_zonelist_name": "NORTH ZONE",
      "number_of_people_schedule_name": "BLDG Sch   1",
      "number_of_people_calculation_method": "people",
      "number_of_people": 4.0,
      "people_per_zone_floor_area": "",
      "zone_floor_area_per_person": "",
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": "",
      "activity_level_schedule_name": "Activity Sch",
      "carbon_dioxide_generation_rate": 3.82e-08,
      "enable_ashrae_55_comfort_warnings": "",
      "mean_radiant_temperature_calculation_type": "zoneaveraged",
      "surface_name_angle_factor_list_name": "",
      "work_efficiency_schedule_name": "Work Eff Sch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_calculation_method_schedule_name": "",
      "clothing_insulation_schedule_name": "Clothing Sch",
      "air_velocity_schedule_name": "Air Velo Sch",
      "thermal_comfort_model_1_type": "FANGER",
      "idf_order": 82
    }
  },
  "Lights": {
    "EAST ZONE Lights 1": {
      "zone_or_zonelist_name": "EAST ZONE",
      "schedule_name": "BLDG Sch   3",
      "design_level_calculation_method": "LightingLevel",
      "lighting_level": 1464.375,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "return_air_fraction": 0,
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "fraction_replaceable": 0,
      "end_use_subcategory": "GeneralLights",
      "idf_order": 83
    },
    "NORTH ZONE Lights 1": {
      "zone_or_zonelist_name": "NORTH ZONE",
      "schedule_name": "BLDG Sch   3",
      "design_level_calculation_method": "LightingLevel",
      "lighting_level": 878.6252,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "return_air_fraction": 0,
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "fraction_replaceable": 0,
      "end_use_subcategory": "GeneralLights",
      "idf_order": 84
    }
  },
  "ElectricEquipment": {
    "West Zone ElecEq 1": {
      "zone_or_zonelist_name": "West Zone",
      "schedule_name": "BLDG Sch   2",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 2928.751,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "fraction_latent": 0,
      "fraction_radiant": 0.3,
      "fraction_lost": 0,
      "idf_order": 85
    },
    "EAST ZONE ElecEq 1": {
      "zone_or_zonelist_name": "EAST ZONE",
      "schedule_name": "BLDG Sch   2",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1464.375,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "fraction_latent": 0,
      "fraction_radiant": 0.3,
      "fraction_lost": 0,
      "idf_order": 86
    },
    "NORTH ZONE ElecEq 1": {
      "zone_or_zonelist_name": "NORTH ZONE",
      "schedule_name": "BLDG Sch   2",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 2928.751,
      "watts_per_zone_floor_area": "",
      "watts_per_person": "",
      "fraction_latent": 0,
      "fraction_radiant": 0.3,
      "fraction_lost": 0,
      "idf_order": 87
    }
  },
  "Curve:Biquadratic": {
    "Capstone C65 Power_vs_Temp_Elev": {
      "coefficient1_constant": 1.2027697,
      "coefficient2_x": -0.009671305,
      "coefficient3_x_2": -4.860793e-06,
      "coefficient4_y": -0.0001542394,
      "coefficient5_y_2": 9.111418e-09,
      "coefficient6_x_y": 8.797885e-07,
      "minimum_value_of_x": -17.8,
      "maximum_value_of_x": 50.0,
      "minimum_value_of_y": 0.0,
      "maximum_value_of_y": 3050.0,
      "minimum_curve_output": "",
      "maximum_curve_output": "",
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Distance",
      "output_unit_type": "Dimensionless",
      "idf_order": 88
    }
  },
  "Curve:Cubic": {
    "Capstone C65 Efficiency_vs_Temp": {
      "coefficient1_constant": 1.0402217,
      "coefficient2_x": -0.0017314,
      "coefficient3_x_2": -6.49704e-05,
      "coefficient4_x_3": 5.133175e-07,
      "minimum_value_of_x": -20.0,
      "maximum_value_of_x": 50.0,
      "minimum_curve_output": "",
      "maximum_curve_output": "",
      "input_unit_type_for_x": "Temperature",
      "output_unit_type": "Dimensionless",
      "idf_order": 89
    },
    "Capstone C65 Efficiency_vs_PLR": {
      "coefficient1_constant": 0.21529,
      "coefficient2_x": 2.561463,
      "coefficient3_x_2": -3.24613,
      "coefficient4_x_3": 1.497306,
      "minimum_value_of_x": 0.03,
      "maximum_value_of_x": 1.0,
      "idf_order": 90
    }
  },
  "Curve:Quadratic": {
    "BG Shaft Power Curve": {
      "coefficient1_constant": 0.09755,
      "coefficient2_x": 0.6318,
      "coefficient3_x_2": -0.4165,
      "minimum_value_of_x": 0,
      "maximum_value_of_x": 1,
      "idf_order": 91
    },
    "BG Recovery Jacket Heat Curve": {
      "coefficient1_constant": 0.25,
      "coefficient2_x": 0,
      "coefficient3_x_2": 0,
      "minimum_value_of_x": 0,
      "maximum_value_of_x": 1,
      "idf_order": 92
    },
    "BG Recovery Lube Heat Curve": {
      "coefficient1_constant": 0.15,
      "coefficient2_x": 0,
      "coefficient3_x_2": 0,
      "minimum_value_of_x": 0,
      "maximum_value_of_x": 1,
      "idf_order": 93
    },
    "BG Total Exhaust Energy Curve": {
      "coefficient1_constant": 0.1,
      "coefficient2_x": 0,
      "coefficient3_x_2": 0,
      "minimum_value_of_x": 0,
      "maximum_value_of_x": 1,
      "idf_order": 94
    },
    "BG Exhaust Temperature Curve": {
      "coefficient1_constant": 425,
      "coefficient2_x": 0,
      "coefficient3_x_2": 0,
      "minimum_value_of_x": 0,
      "maximum_value_of_x": 1,
      "idf_order": 95
    },
    "BG PL Based Fuel Input Curve": {
      "coefficient1_constant": 9.41,
      "coefficient2_x": -9.48,
      "coefficient3_x_2": 4.32,
      "minimum_value_of_x": 0,
      "maximum_value_of_x": 1,
      "idf_order": 96
    },
    "BG Temp Based Fuel Input Curve": {
      "coefficient1_constant": 1.0044,
      "coefficient2_x": -0.0008,
      "coefficient3_x_2": 0,
      "minimum_value_of_x": -30,
      "maximum_value_of_x": 30,
      "idf_order": 97
    },
    "BG Exhaust Flow Curve": {
      "coefficient1_constant": 0.05,
      "coefficient2_x": 0.0,
      "coefficient3_x_2": 0.0,
      "minimum_value_of_x": 0,
      "maximum_value_of_x": 1,
      "idf_order": 98
    },
    "BG PL Based Exhaust Temp Curve": {
      "coefficient1_constant": 450,
      "coefficient2_x": 0,
      "coefficient3_x_2": 0,
      "minimum_value_of_x": 0,
      "maximum_value_of_x": 1,
      "idf_order": 99
    },
    "BG Temp Based Exhaust Temp Curve": {
      "coefficient1_constant": 1.005,
      "coefficient2_x": 0.0018,
      "coefficient3_x_2": 0,
      "minimum_value_of_x": -30,
      "maximum_value_of_x": 30,
      "idf_order": 100
    },
    "BG Tur Recovery Lube Heat Curve": {
      "coefficient1_constant": 0.223,
      "coefficient2_x": -0.4,
      "coefficient3_x_2": 0.2286,
      "minimum_value_of_x": 0,
      "maximum_value_of_x": 1,
      "idf_order": 101
    }
  },
  "NodeList": {
    "Chilled Water Loop Setpoint Node List": {
      "idf_order": 102,
      "nodes": [
        {
          "node_name": "CW Supply Outlet Node"
        }
      ]
    },
    "Hot Water Loop Setpoint Node List": {
      "idf_order": 103,
      "nodes": [
        {
          "node_name": "HW Supply Outlet Node"
        }
      ]
    },
    "Zone1Inlets": {
      "idf_order": 104,
      "nodes": [
        {
          "node_name": "Zone 1 Reheat Air Outlet Node"
        }
      ]
    },
    "Zone2Inlets": {
      "idf_order": 105,
      "nodes": [
        {
          "node_name": "Zone 2 Reheat Air Outlet Node"
        }
      ]
    },
    "Zone3Inlets": {
      "idf_order": 106,
      "nodes": [
        {
          "node_name": "Zone 3 Reheat Air Outlet Node"
        }
      ]
    },
    "Supply Air Temp Nodes": {
      "idf_order": 107,
      "nodes": [
        {
          "node_name": "Air Loop Outlet Node"
        }
      ]
    }
  },
  "BranchList": {
    "Air Loop Branches": {
      "idf_order": 108,
      "branches": [
        {
          "branch_name": "Air Loop Main Branch"
        }
      ]
    },
    "Cooling Supply Side Branches": {
      "idf_order": 109,
      "branches": [
        {
          "branch_name": "CW Pump Branch"
        },
        {
          "branch_name": "Little Chiller Branch"
        },
        {
          "branch_name": "Big Chiller Branch"
        },
        {
          "branch_name": "Purchased Cooling Branch"
        },
        {
          "branch_name": "Supply Bypass Branch"
        },
        {
          "branch_name": "Cooling Supply Outlet"
        }
      ]
    },
    "Cooling Demand Side Branches": {
      "idf_order": 110,
      "branches": [
        {
          "branch_name": "Cooling Demand Inlet"
        },
        {
          "branch_name": "Cooling Coil Branch"
        },
        {
          "branch_name": "Demand Bypass Branch"
        },
        {
          "branch_name": "Cooling Demand Outlet"
        }
      ]
    },
    "Condenser Supply Side Branches": {
      "idf_order": 111,
      "branches": [
        {
          "branch_name": "Condenser Supply Inlet Branch"
        },
        {
          "branch_name": "Condenser Supply Tower Branch"
        },
        {
          "branch_name": "Condenser Supply Bypass Branch"
        },
        {
          "branch_name": "Condenser Supply Outlet Branch"
        }
      ]
    },
    "Condenser Demand Side Branches": {
      "idf_order": 112,
      "branches": [
        {
          "branch_name": "Condenser Demand Inlet Branch"
        },
        {
          "branch_name": "Little Chiller Condenser Branch"
        },
        {
          "branch_name": "Big Chiller Condenser Branch"
        },
        {
          "branch_name": "Condenser Demand Bypass Branch"
        },
        {
          "branch_name": "Condenser Demand Outlet Branch"
        }
      ]
    },
    "Heating Supply Side Branches": {
      "idf_order": 113,
      "branches": [
        {
          "branch_name": "Heating Supply Inlet Branch"
        },
        {
          "branch_name": "Heating Purchased Hot Water Branch"
        },
        {
          "branch_name": "Heating Supply Bypass Branch"
        },
        {
          "branch_name": "Heating Supply Outlet Branch"
        }
      ]
    },
    "Heating Demand Side Branches": {
      "idf_order": 114,
      "branches": [
        {
          "branch_name": "Reheat Inlet Branch"
        },
        {
          "branch_name": "Zone 1 Reheat Branch"
        },
        {
          "branch_name": "Zone 2 Reheat Branch"
        },
        {
          "branch_name": "Zone 3 Reheat Branch"
        },
        {
          "branch_name": "Reheat Bypass Branch"
        },
        {
          "branch_name": "Reheat Outlet Branch"
        }
      ]
    }
  },
  "ConnectorList": {
    "Cooling Supply Side Connectors": {
      "connector_1_object_type": "Connector:Splitter",
      "connector_1_name": "CW Loop Splitter",
      "connector_2_object_type": "Connector:Mixer",
      "connector_2_name": "CW Loop Mixer",
      "idf_order": 115
    },
    "Cooling Demand Side Connectors": {
      "connector_1_object_type": "Connector:Splitter",
      "connector_1_name": "CW Demand Splitter",
      "connector_2_object_type": "Connector:Mixer",
      "connector_2_name": "CW Demand Mixer",
      "idf_order": 116
    },
    "Condenser Supply Side Connectors": {
      "connector_1_object_type": "Connector:Splitter",
      "connector_1_name": "Condenser Supply Splitter",
      "connector_2_object_type": "Connector:Mixer",
      "connector_2_name": "Condenser Supply Mixer",
      "idf_order": 117
    },
    "Condenser Demand Side Connectors": {
      "connector_1_object_type": "Connector:Splitter",
      "connector_1_name": "Condenser Demand Splitter",
      "connector_2_object_type": "Connector:Mixer",
      "connector_2_name": "Condenser Demand Mixer",
      "idf_order": 118
    },
    "Heating Supply Side Connectors": {
      "connector_1_object_type": "Connector:Splitter",
      "connector_1_name": "Heating Supply Splitter",
      "connector_2_object_type": "Connector:Mixer",
      "connector_2_name": "Heating Supply Mixer",
      "idf_order": 119
    },
    "Heating Demand Side Connectors": {
      "connector_1_object_type": "Connector:Splitter",
      "connector_1_name": "Reheat Splitter",
      "connector_2_object_type": "Connector:Mixer",
      "connector_2_name": "Reheat Mixer",
      "idf_order": 120
    }
  },
  "Branch": {
    "Air Loop Main Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 121,
      "components": [
        {
          "component_object_type": "Fan:ConstantVolume",
          "component_name": "Supply Fan 1",
          "component_inlet_node_name": "Air Loop Inlet Node",
          "component_outlet_node_name": "Cooling Coil Air Inlet Node"
        },
        {
          "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
          "component_name": "Detailed Cooling Coil",
          "component_inlet_node_name": "Cooling Coil Air Inlet Node",
          "component_outlet_node_name": "Air Loop Outlet Node"
        }
      ]
    },
    "Cooling Demand Inlet": {
      "pressure_drop_curve_name": "",
      "idf_order": 122,
      "components": [
        {
          "component_object_type": "Pipe:Adiabatic",
          "component_name": "Demand Side Inlet Pipe",
          "component_inlet_node_name": "CW Demand Inlet Node",
          "component_outlet_node_name": "CW Demand Entrance Pipe Outlet Node"
        }
      ]
    },
    "Cooling Coil Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 123,
      "components": [
        {
          "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
          "component_name": "Detailed Cooling Coil",
          "component_inlet_node_name": "Cooling Coil Water Inlet Node",
          "component_outlet_node_name": "Cooling Coil Water Outlet Node"
        }
      ]
    },
    "Demand Bypass Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 124,
      "components": [
        {
          "component_object_type": "Pipe:Adiabatic",
          "component_name": "Demand Side Bypass",
          "component_inlet_node_name": "CW Demand Bypass Inlet Node",
          "component_outlet_node_name": "CW Demand Bypass Outlet Node"
        }
      ]
    },
    "Cooling Demand Outlet": {
      "pressure_drop_curve_name": "",
      "idf_order": 125,
      "components": [
        {
          "component_object_type": "Pipe:Adiabatic",
          "component_name": "CW Demand Side Outlet Pipe",
          "component_inlet_node_name": "CW Demand Exit Pipe Inlet Node",
          "component_outlet_node_name": "CW Demand Outlet Node"
        }
      ]
    },
    "Cooling Supply Outlet": {
      "pressure_drop_curve_name": "",
      "idf_order": 126,
      "components": [
        {
          "component_object_type": "Pipe:Adiabatic",
          "component_name": "Supply Side Outlet Pipe",
          "component_inlet_node_name": "Supply Side Exit Pipe Inlet Node",
          "component_outlet_node_name": "CW Supply Outlet Node"
        }
      ]
    },
    "CW Pump Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 127,
      "components": [
        {
          "component_object_type": "Pump:VariableSpeed",
          "component_name": "Circ Pump",
          "component_inlet_node_name": "CW Supply Inlet Node",
          "component_outlet_node_name": "CW Pump Outlet Node"
        }
      ]
    },
    "Little Chiller Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 128,
      "components": [
        {
          "component_object_type": "Chiller:ConstantCOP",
          "component_name": "Little Chiller",
          "component_inlet_node_name": "Little Chiller Inlet Node",
          "component_outlet_node_name": "Little Chiller Outlet Node"
        }
      ]
    },
    "Big Chiller Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 129,
      "components": [
        {
          "component_object_type": "Chiller:Electric",
          "component_name": "Big Chiller",
          "component_inlet_node_name": "Big Chiller Inlet Node",
          "component_outlet_node_name": "Big Chiller Outlet Node"
        }
      ]
    },
    "Purchased Cooling Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 130,
      "components": [
        {
          "component_object_type": "DistrictCooling",
          "component_name": "Purchased Cooling",
          "component_inlet_node_name": "Purchased Cooling Inlet Node",
          "component_outlet_node_name": "Purchased Cooling Outlet Node"
        }
      ]
    },
    "Supply Bypass Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 131,
      "components": [
        {
          "component_object_type": "Pipe:Adiabatic",
          "component_name": "Supply Side Bypass",
          "component_inlet_node_name": "CW Supply Bypass Inlet Node",
          "component_outlet_node_name": "CW Supply Bypass Outlet Node"
        }
      ]
    },
    "Condenser Supply Inlet Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 132,
      "components": [
        {
          "component_object_type": "Pump:VariableSpeed",
          "component_name": "Cond Circ Pump",
          "component_inlet_node_name": "Condenser Supply Inlet Node",
          "component_outlet_node_name": "Condenser Pump Outlet Node"
        }
      ]
    },
    "Condenser Supply Tower Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 133,
      "components": [
        {
          "component_object_type": "CoolingTower:SingleSpeed",
          "component_name": "Big Tower",
          "component_inlet_node_name": "Condenser Tower Inlet Node",
          "component_outlet_node_name": "Condenser Tower Outlet Node"
        }
      ]
    },
    "Condenser Supply Bypass Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 134,
      "components": [
        {
          "component_object_type": "Pipe:Adiabatic",
          "component_name": "Condenser Supply Side Bypass",
          "component_inlet_node_name": "Cond Supply Bypass Inlet Node",
          "component_outlet_node_name": "Cond Supply Bypass Outlet Node"
        }
      ]
    },
    "Condenser Supply Outlet Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 135,
      "components": [
        {
          "component_object_type": "Pipe:Adiabatic",
          "component_name": "Condenser Supply Outlet",
          "component_inlet_node_name": "Condenser Supply Exit Pipe Inlet Node",
          "component_outlet_node_name": "Condenser Supply Outlet Node"
        }
      ]
    },
    "Condenser Demand Inlet Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 136,
      "components": [
        {
          "component_object_type": "Pipe:Adiabatic",
          "component_name": "Condenser Demand Inlet Pipe",
          "component_inlet_node_name": "Condenser Demand Inlet Node",
          "component_outlet_node_name": "Condenser Demand Entrance Pipe Outlet Node"
        }
      ]
    },
    "Little Chiller Condenser Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 137,
      "components": [
        {
          "component_object_type": "Chiller:ConstantCOP",
          "component_name": "Little Chiller",
          "component_inlet_node_name": "Little Chiller Condenser Inlet Node",
          "component_outlet_node_name": "Little Chiller Condenser Outlet Node"
        }
      ]
    },
    "Big Chiller Condenser Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 138,
      "components": [
        {
          "component_object_type": "Chiller:Electric",
          "component_name": "Big Chiller",
          "component_inlet_node_name": "Big Chiller Condenser Inlet Node",
          "component_outlet_node_name": "Big Chiller Condenser Outlet Node"
        }
      ]
    },
    "Condenser Demand Bypass Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 139,
      "components": [
        {
          "component_object_type": "Pipe:Adiabatic",
          "component_name": "Condenser Demand Side Bypass",
          "component_inlet_node_name": "Cond Demand Bypass Inlet Node",
          "component_outlet_node_name": "Cond Demand Bypass Outlet Node"
        }
      ]
    },
    "Condenser Demand Outlet Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 140,
      "components": [
        {
          "component_object_type": "Pipe:Adiabatic",
          "component_name": "Condenser Demand Outlet Pipe",
          "component_inlet_node_name": "Condenser Demand Exit Pipe Inlet Node",
          "component_outlet_node_name": "Condenser Demand Outlet Node"
        }
      ]
    },
    "Heating Supply Inlet Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 141,
      "components": [
        {
          "component_object_type": "Pump:VariableSpeed",
          "component_name": "HW Circ Pump",
          "component_inlet_node_name": "HW Supply Inlet Node",
          "component_outlet_node_name": "HW Pump Outlet Node"
        }
      ]
    },
    "Heating Purchased Hot Water Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 142,
      "components": [
        {
          "component_object_type": "DistrictHeating",
          "component_name": "Purchased Heating",
          "component_inlet_node_name": "Purchased Heat Inlet Node",
          "component_outlet_node_name": "Purchased Heat Outlet Node"
        }
      ]
    },
    "Heating Supply Bypass Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 143,
      "components": [
        {
          "component_object_type": "Pipe:Adiabatic",
          "component_name": "Heating Supply Side Bypass",
          "component_inlet_node_name": "Heating Supply Bypass Inlet Node",
          "component_outlet_node_name": "Heating Supply Bypass Outlet Node"
        }
      ]
    },
    "Heating Supply Outlet Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 144,
      "components": [
        {
          "component_object_type": "Pipe:Adiabatic",
          "component_name": "Heating Supply Outlet",
          "component_inlet_node_name": "Heating Supply Exit Pipe Inlet Node",
          "component_outlet_node_name": "HW Supply Outlet Node"
        }
      ]
    },
    "Reheat Inlet Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 145,
      "components": [
        {
          "component_object_type": "Pipe:Adiabatic",
          "component_name": "Reheat Inlet Pipe",
          "component_inlet_node_name": "HW Demand Inlet Node",
          "component_outlet_node_name": "HW Demand Entrance Pipe Outlet Node"
        }
      ]
    },
    "Reheat Outlet Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 146,
      "components": [
        {
          "component_object_type": "Pipe:Adiabatic",
          "component_name": "Reheat Outlet Pipe",
          "component_inlet_node_name": "HW Demand Exit Pipe Inlet Node",
          "component_outlet_node_name": "HW Demand Outlet Node"
        }
      ]
    },
    "Zone 1 Reheat Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 147,
      "components": [
        {
          "component_object_type": "Coil:Heating:Water",
          "component_name": "Reheat Coil Zone 1",
          "component_inlet_node_name": "Zone 1 Reheat Water Inlet Node",
          "component_outlet_node_name": "Zone 1 Reheat Water Outlet Node"
        }
      ]
    },
    "Zone 2 Reheat Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 148,
      "components": [
        {
          "component_object_type": "Coil:Heating:Water",
          "component_name": "Reheat Coil Zone 2",
          "component_inlet_node_name": "Zone 2 Reheat Water Inlet Node",
          "component_outlet_node_name": "Zone 2 Reheat Water Outlet Node"
        }
      ]
    },
    "Zone 3 Reheat Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 149,
      "components": [
        {
          "component_object_type": "Coil:Heating:Water",
          "component_name": "Reheat Coil Zone 3",
          "component_inlet_node_name": "Zone 3 Reheat Water Inlet Node",
          "component_outlet_node_name": "Zone 3 Reheat Water Outlet Node"
        }
      ]
    },
    "Reheat Bypass Branch": {
      "pressure_drop_curve_name": "",
      "idf_order": 150,
      "components": [
        {
          "component_object_type": "Pipe:Adiabatic",
          "component_name": "Reheat Bypass",
          "component_inlet_node_name": "Reheat Bypass Inlet Node",
          "component_outlet_node_name": "Reheat Bypass Outlet Node"
        }
      ]
    }
  },
  "Pipe:Adiabatic": {
    "Demand Side Inlet Pipe": {
      "inlet_node_name": "CW Demand Inlet Node",
      "outlet_node_name": "CW Demand Entrance Pipe Outlet Node",
      "idf_order": 151
    },
    "Demand Side Bypass": {
      "inlet_node_name": "CW Demand Bypass Inlet Node",
      "outlet_node_name": "CW Demand Bypass Outlet Node",
      "idf_order": 152
    },
    "CW Demand Side Outlet Pipe": {
      "inlet_node_name": "CW Demand Exit Pipe Inlet Node",
      "outlet_node_name": "CW Demand Outlet Node",
      "idf_order": 153
    },
    "Supply Side Outlet Pipe": {
      "inlet_node_name": "Supply Side Exit Pipe Inlet Node",
      "outlet_node_name": "CW Supply Outlet Node",
      "idf_order": 154
    },
    "Supply Side Bypass": {
      "inlet_node_name": "CW Supply Bypass Inlet Node",
      "outlet_node_name": "CW Supply Bypass Outlet Node",
      "idf_order": 155
    },
    "Condenser Supply Side Bypass": {
      "inlet_node_name": "Cond Supply Bypass Inlet Node",
      "outlet_node_name": "Cond Supply Bypass Outlet Node",
      "idf_order": 156
    },
    "Condenser Supply Outlet": {
      "inlet_node_name": "Condenser Supply Exit Pipe Inlet Node",
      "outlet_node_name": "Condenser Supply Outlet Node",
      "idf_order": 157
    },
    "Condenser Demand Inlet Pipe": {
      "inlet_node_name": "Condenser Demand Inlet Node",
      "outlet_node_name": "Condenser Demand Entrance Pipe Outlet Node",
      "idf_order": 158
    },
    "Condenser Demand Side Bypass": {
      "inlet_node_name": "Cond Demand Bypass Inlet Node",
      "outlet_node_name": "Cond Demand Bypass Outlet Node",
      "idf_order": 159
    },
    "Condenser Demand Outlet Pipe": {
      "inlet_node_name": "Condenser Demand Exit Pipe Inlet Node",
      "outlet_node_name": "Condenser Demand Outlet Node",
      "idf_order": 160
    },
    "Heating Supply Side Bypass": {
      "inlet_node_name": "Heating Supply Bypass Inlet Node",
      "outlet_node_name": "Heating Supply Bypass Outlet Node",
      "idf_order": 161
    },
    "Heating Supply Outlet": {
      "inlet_node_name": "Heating Supply Exit Pipe Inlet Node",
      "outlet_node_name": "HW Supply Outlet Node",
      "idf_order": 162
    },
    "Reheat Inlet Pipe": {
      "inlet_node_name": "HW Demand Inlet Node",
      "outlet_node_name": "HW Demand Entrance Pipe Outlet Node",
      "idf_order": 163
    },
    "Reheat Outlet Pipe": {
      "inlet_node_name": "HW Demand Exit Pipe Inlet Node",
      "outlet_node_name": "HW Demand Outlet Node",
      "idf_order": 164
    },
    "Reheat Bypass": {
      "inlet_node_name": "Reheat Bypass Inlet Node",
      "outlet_node_name": "Reheat Bypass Outlet Node",
      "idf_order": 165
    }
  },
  "PlantLoop": {
    "Chilled Water Loop": {
      "fluid_type": "Water",
      "user_defined_fluid_type": "",
      "plant_equipment_operation_scheme_name": "CW Loop Operation",
      "loop_temperature_setpoint_node_name": "CW Supply Outlet Node",
      "maximum_loop_temperature": 98,
      "minimum_loop_temperature": 1,
      "maximum_loop_flow_rate": 0.0011,
      "minimum_loop_flow_rate": 0,
      "plant_loop_volume": "autocalculate",
      "plant_side_inlet_node_name": "CW Supply Inlet Node",
      "plant_side_outlet_node_name": "CW Supply Outlet Node",
      "plant_side_branch_list_name": "Cooling Supply Side Branches",
      "plant_side_connector_list_name": "Cooling Supply Side Connectors",
      "demand_side_inlet_node_name": "CW Demand Inlet Node",
      "demand_side_outlet_node_name": "CW Demand Outlet Node",
      "demand_side_branch_list_name": "Cooling Demand Side Branches",
      "demand_side_connector_list_name": "Cooling Demand Side Connectors",
      "load_distribution_scheme": "Optimal",
      "idf_order": 166
    },
    "Hot Water Loop": {
      "fluid_type": "Water",
      "user_defined_fluid_type": "",
      "plant_equipment_operation_scheme_name": "Hot Loop Operation",
      "loop_temperature_setpoint_node_name": "HW Supply Outlet Node",
      "maximum_loop_temperature": 100,
      "minimum_loop_temperature": 10,
      "maximum_loop_flow_rate": 0.0043,
      "minimum_loop_flow_rate": 0,
      "plant_loop_volume": "autocalculate",
      "plant_side_inlet_node_name": "HW Supply Inlet Node",
      "plant_side_outlet_node_name": "HW Supply Outlet Node",
      "plant_side_branch_list_name": "Heating Supply Side Branches",
      "plant_side_connector_list_name": "Heating Supply Side Connectors",
      "demand_side_inlet_node_name": "HW Demand Inlet Node",
      "demand_side_outlet_node_name": "HW Demand Outlet Node",
      "demand_side_branch_list_name": "Heating Demand Side Branches",
      "demand_side_connector_list_name": "Heating Demand Side Connectors",
      "load_distribution_scheme": "Optimal",
      "idf_order": 167
    }
  },
  "CondenserLoop": {
    "Chilled Water Condenser Loop": {
      "fluid_type": "Water",
      "user_defined_fluid_type": "",
      "condenser_equipment_operation_scheme_name": "Tower Loop Operation",
      "condenser_loop_temperature_setpoint_node_name": "Condenser Supply Outlet Node",
      "maximum_loop_temperature": 80,
      "minimum_loop_temperature": 10,
      "maximum_loop_flow_rate": 0.0011,
      "minimum_loop_flow_rate": 0,
      "condenser_loop_volume": "autocalculate",
      "condenser_side_inlet_node_name": "Condenser Supply Inlet Node",
      "condenser_side_outlet_node_name": "Condenser Supply Outlet Node",
      "condenser_side_branch_list_name": "Condenser Supply Side Branches",
      "condenser_side_connector_list_name": "Condenser Supply Side Connectors",
      "demand_side_inlet_node_name": "Condenser Demand Inlet Node",
      "demand_side_outlet_node_name": "Condenser Demand Outlet Node",
      "condenser_demand_side_branch_list_name": "Condenser Demand Side Branches",
      "condenser_demand_side_connector_list_name": "Condenser Demand Side Connectors",
      "load_distribution_scheme": "SequentialLoad",
      "idf_order": 168
    }
  },
  "SetpointManager:FollowOutdoorAirTemperature": {
    "MyCondenserControl": {
      "control_variable": "Temperature",
      "reference_temperature_type": "OutdoorAirWetBulb",
      "offset_temperature_difference": 0,
      "maximum_setpoint_temperature": 80,
      "minimum_setpoint_temperature": 10,
      "setpoint_node_or_nodelist_name": "Condenser Supply Outlet Node",
      "idf_order": 169
    }
  },
  "PlantEquipmentOperationSchemes": {
    "CW Loop Operation": {
      "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
      "control_scheme_1_name": "Peak Operation",
      "control_scheme_1_schedule_name": "On Peak",
      "control_scheme_2_object_type": "PlantEquipmentOperation:CoolingLoad",
      "control_scheme_2_name": "Off Peak Operation",
      "control_scheme_2_schedule_name": "Off Peak",
      "idf_order": 170
    },
    "Hot Loop Operation": {
      "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
      "control_scheme_1_name": "Purchased Only",
      "control_scheme_1_schedule_name": "ON",
      "idf_order": 171
    }
  },
  "CondenserEquipmentOperationSchemes": {
    "Tower Loop Operation": {
      "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
      "control_scheme_1_name": "Year Round Tower Operation",
      "control_scheme_1_schedule_name": "ON",
      "idf_order": 172
    }
  },
  "PlantEquipmentOperation:CoolingLoad": {
    "Peak Operation": {
      "load_range_1_lower_limit": 0,
      "load_range_1_upper_limit": 70000,
      "range_1_equipment_list_name": "Chiller Plant",
      "load_range_2_lower_limit": 70000,
      "load_range_2_upper_limit": 245000,
      "range_2_equipment_list_name": "Chiller Plant and Purchased",
      "load_range_3_lower_limit": 245000,
      "load_range_3_upper_limit": 500000,
      "range_3_equipment_list_name": "Purchased Only",
      "idf_order": 173
    },
    "Off Peak Operation": {
      "load_range_1_lower_limit": 0,
      "load_range_1_upper_limit": 900000,
      "range_1_equipment_list_name": "All Chillers",
      "idf_order": 174
    },
    "Year Round Tower Operation": {
      "load_range_1_lower_limit": 0,
      "load_range_1_upper_limit": 90000000,
      "range_1_equipment_list_name": "All Towers",
      "idf_order": 175
    }
  },
  "PlantEquipmentOperation:HeatingLoad": {
    "Purchased Only": {
      "load_range_1_lower_limit": 0,
      "load_range_1_upper_limit": 1000000,
      "range_1_equipment_list_name": "heating plant",
      "idf_order": 176
    }
  },
  "PlantEquipmentList": {
    "Chiller Plant": {
      "idf_order": 177,
      "equipment": [
        {
          "equipment_object_type": "Chiller:ConstantCOP",
          "equipment_name": "Little Chiller"
        }
      ]
    },
    "Chiller Plant and Purchased": {
      "idf_order": 178,
      "equipment": [
        {
          "equipment_object_type": "Chiller:Electric",
          "equipment_name": "Big Chiller"
        },
        {
          "equipment_object_type": "DistrictCooling",
          "equipment_name": "Purchased Cooling"
        }
      ]
    },
    "Purchased Only": {
      "idf_order": 179,
      "equipment": [
        {
          "equipment_object_type": "DistrictCooling",
          "equipment_name": "Purchased Cooling"
        }
      ]
    },
    "All Chillers": {
      "idf_order": 180,
      "equipment": [
        {
          "equipment_object_type": "Chiller:Electric",
          "equipment_name": "Big Chiller"
        },
        {
          "equipment_object_type": "Chiller:ConstantCOP",
          "equipment_name": "Little Chiller"
        }
      ]
    },
    "heating plant": {
      "idf_order": 181,
      "equipment": [
        {
          "equipment_object_type": "DistrictHeating",
          "equipment_name": "Purchased Heating"
        }
      ]
    }
  },
  "CondenserEquipmentList": {
    "All Towers": {
      "idf_order": 182,
      "equipment": [
        {
          "equipment_object_type": "CoolingTower:SingleSpeed",
          "equipment_name": "Big Tower"
        }
      ]
    }
  },
  "Connector:Splitter": {
    "CW Loop Splitter": {
      "inlet_branch_name": "CW Pump Branch",
      "idf_order": 183,
      "branches": [
        {
          "outlet_branch_name": "Little Chiller Branch"
        },
        {
          "outlet_branch_name": "Big Chiller Branch"
        },
        {
          "outlet_branch_name": "Purchased Cooling Branch"
        },
        {
          "outlet_branch_name": "Supply Bypass Branch"
        }
      ]
    },
    "CW Demand Splitter": {
      "inlet_branch_name": "Cooling Demand Inlet",
      "idf_order": 184,
      "branches": [
        {
          "outlet_branch_name": "Demand Bypass Branch"
        },
        {
          "outlet_branch_name": "Cooling Coil Branch"
        }
      ]
    },
    "Condenser Demand Splitter": {
      "inlet_branch_name": "Condenser Demand Inlet Branch",
      "idf_order": 185,
      "branches": [
        {
          "outlet_branch_name": "Big Chiller Condenser Branch"
        },
        {
          "outlet_branch_name": "Little Chiller Condenser Branch"
        },
        {
          "outlet_branch_name": "Condenser Demand Bypass Branch"
        }
      ]
    },
    "Condenser Supply Splitter": {
      "inlet_branch_name": "Condenser Supply Inlet Branch",
      "idf_order": 186,
      "branches": [
        {
          "outlet_branch_name": "Condenser Supply Tower Branch"
        },
        {
          "outlet_branch_name": "Condenser Supply Bypass Branch"
        }
      ]
    },
    "Reheat Splitter": {
      "inlet_branch_name": "Reheat Inlet Branch",
      "idf_order": 187,
      "branches": [
        {
          "outlet_branch_name": "Zone 1 Reheat Branch"
        },
        {
          "outlet_branch_name": "Zone 2 Reheat Branch"
        },
        {
          "outlet_branch_name": "Zone 3 Reheat Branch"
        },
        {
          "outlet_branch_name": "Reheat Bypass Branch"
        }
      ]
    },
    "Heating Supply Splitter": {
      "inlet_branch_name": "Heating Supply Inlet Branch",
      "idf_order": 188,
      "branches": [
        {
          "outlet_branch_name": "Heating Purchased Hot Water Branch"
        },
        {
          "outlet_branch_name": "Heating Supply Bypass Branch"
        }
      ]
    }
  },
  "Connector:Mixer": {
    "CW Loop Mixer": {
      "outlet_branch_name": "Cooling Supply Outlet",
      "idf_order": 189,
      "branches": [
        {
          "inlet_branch_name": "Little Chiller Branch"
        },
        {
          "inlet_branch_name": "Big Chiller Branch"
        },
        {
          "inlet_branch_name": "Purchased Cooling Branch"
        },
        {
          "inlet_branch_name": "Supply Bypass Branch"
        }
      ]
    },
    "CW Demand Mixer": {
      "outlet_branch_name": "Cooling Demand Outlet",
      "idf_order": 190,
      "branches": [
        {
          "inlet_branch_name": "Cooling Coil Branch"
        },
        {
          "inlet_branch_name": "Demand Bypass Branch"
        }
      ]
    },
    "Condenser Demand Mixer": {
      "outlet_branch_name": "Condenser Demand Outlet Branch",
      "idf_order": 191,
      "branches": [
        {
          "inlet_branch_name": "Big Chiller Condenser Branch"
        },
        {
          "inlet_branch_name": "Little Chiller Condenser Branch"
        },
        {
          "inlet_branch_name": "Condenser Demand Bypass Branch"
        }
      ]
    },
    "Condenser Supply Mixer": {
      "outlet_branch_name": "Condenser Supply Outlet Branch",
      "idf_order": 192,
      "branches": [
        {
          "inlet_branch_name": "Condenser Supply Tower Branch"
        },
        {
          "inlet_branch_name": "Condenser Supply Bypass Branch"
        }
      ]
    },
    "Reheat Mixer": {
      "outlet_branch_name": "Reheat Outlet Branch",
      "idf_order": 193,
      "branches": [
        {
          "inlet_branch_name": "Zone 1 Reheat Branch"
        },
        {
          "inlet_branch_name": "Zone 2 Reheat Branch"
        },
        {
          "inlet_branch_name": "Zone 3 Reheat Branch"
        },
        {
          "inlet_branch_name": "Reheat Bypass Branch"
        }
      ]
    },
    "Heating Supply Mixer": {
      "outlet_branch_name": "Heating Supply Outlet Branch",
      "idf_order": 194,
      "branches": [
        {
          "inlet_branch_name": "Heating Purchased Hot Water Branch"
        },
        {
          "inlet_branch_name": "Heating Supply Bypass Branch"
        }
      ]
    }
  },
  "AirLoopHVAC": {
    "Typical Terminal Reheat 1": {
      "controller_list_name": "Reheat System 1 Controllers",
      "availability_manager_list_name": "Reheat System 1 Avail List",
      "design_supply_air_flow_rate": 1.3,
      "branch_list_name": "Air Loop Branches",
      "connector_list_name": "",
      "supply_side_inlet_node_name": "Air Loop Inlet Node",
      "demand_side_outlet_node_name": "Return Air Mixer Outlet",
      "demand_side_inlet_node_names": "Zone Equipment Inlet Node",
      "supply_side_outlet_node_names": "Air Loop Outlet Node",
      "idf_order": 195
    }
  },
  "AirLoopHVAC:ControllerList": {
    "Reheat System 1 Controllers": {
      "controller_1_object_type": "Controller:WaterCoil",
      "controller_1_name": "Main Cooling Coil Controller",
      "idf_order": 196
    }
  },
  "OutdoorAir:Node": {
    "CT OA inlet": {
      "height_above_ground": -1,
      "idf_order": 197
    },
    "Capstone C65 Combustion Air Inlet Node": {
      "idf_order": 198
    }
  },
  "AvailabilityManagerAssignmentList": {
    "Reheat System 1 Avail List": {
      "idf_order": 199,
      "managers": [
        {
          "availability_manager_object_type": "AvailabilityManager:Scheduled",
          "availability_manager_name": "Reheat System 1 Avail"
        }
      ]
    }
  },
  "AvailabilityManager:Scheduled": {
    "Reheat System 1 Avail": {
      "schedule_name": "FanAndCoilAvailSched",
      "idf_order": 200
    }
  },
  "SetpointManager:Scheduled": {
    "Chilled Water Loop Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "CW Loop Temp Schedule",
      "setpoint_node_or_nodelist_name": "Chilled Water Loop Setpoint Node List",
      "idf_order": 201
    },
    "Hot Water Loop Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "HW Loop Temp Schedule",
      "setpoint_node_or_nodelist_name": "Hot Water Loop Setpoint Node List",
      "idf_order": 202
    },
    "Supply Air Temp Manager": {
      "control_variable": "Temperature",
      "schedule_name": "Seasonal Reset Supply Air Temp Sch",
      "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes",
      "idf_order": 203
    },
    "Big Chiller Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "CW Loop Temp Schedule",
      "setpoint_node_or_nodelist_name": "Big Chiller Outlet Node",
      "idf_order": 204
    },
    "Little Chiller Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "CW Loop Temp Schedule",
      "setpoint_node_or_nodelist_name": "Little Chiller Outlet Node",
      "idf_order": 205
    }
  },
  "Controller:WaterCoil": {
    "Main Cooling Coil Controller": {
      "control_variable": "Temperature",
      "action": "Reverse",
      "actuator_variable": "FLOW",
      "sensor_node_name": "Air Loop Outlet Node",
      "actuator_node_name": "Cooling Coil Water Inlet Node",
      "controller_convergence_tolerance": 0.1,
      "maximum_actuated_flow": 0.0011,
      "minimum_actuated_flow": 0.0,
      "idf_order": 206
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "ZoneHVAC:EquipmentConnections 1": {
      "zone_name": "West Zone",
      "zone_conditioning_equipment_list_name": "Zone1Equipment",
      "zone_air_inlet_node_or_nodelist_name": "Zone1Inlets",
      "zone_air_exhaust_node_or_nodelist_name": "",
      "zone_air_node_name": "Zone 1 Node",
      "zone_return_air_node_or_nodelist_name": "Zone 1 Outlet Node",
      "idf_order": 207
    },
    "ZoneHVAC:EquipmentConnections 2": {
      "zone_name": "EAST ZONE",
      "zone_conditioning_equipment_list_name": "Zone2Equipment",
      "zone_air_inlet_node_or_nodelist_name": "Zone2Inlets",
      "zone_air_exhaust_node_or_nodelist_name": "",
      "zone_air_node_name": "Zone 2 Node",
      "zone_return_air_node_or_nodelist_name": "Zone 2 Outlet Node",
      "idf_order": 208
    },
    "ZoneHVAC:EquipmentConnections 3": {
      "zone_name": "NORTH ZONE",
      "zone_conditioning_equipment_list_name": "Zone3Equipment",
      "zone_air_inlet_node_or_nodelist_name": "Zone3Inlets",
      "zone_air_exhaust_node_or_nodelist_name": "",
      "zone_air_node_name": "Zone 3 Node",
      "zone_return_air_node_or_nodelist_name": "Zone 3 Outlet Node",
      "idf_order": 209
    }
  },
  "ZoneHVAC:EquipmentList": {
    "Zone1Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "idf_order": 210,
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "Zone1TermReheat",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_sequential_cooling_fraction_schedule_name": "",
          "zone_equipment_sequential_heating_fraction_schedule_name": ""
        }
      ]
    },
    "Zone2Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "idf_order": 211,
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "Zone2TermReheat",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_sequential_cooling_fraction_schedule_name": "",
          "zone_equipment_sequential_heating_fraction_schedule_name": ""
        }
      ]
    },
    "Zone3Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "idf_order": 212,
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "Zone3TermReheat",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_sequential_cooling_fraction_schedule_name": "",
          "zone_equipment_sequential_heating_fraction_schedule_name": ""
        }
      ]
    }
  },
  "ZoneHVAC:AirDistributionUnit": {
    "Zone1TermReheat": {
      "air_distribution_unit_outlet_node_name": "Zone 1 Reheat Air Outlet Node",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:Reheat",
      "air_terminal_name": "Reheat Zone 1",
      "idf_order": 213
    },
    "Zone2TermReheat": {
      "air_distribution_unit_outlet_node_name": "Zone 2 Reheat Air Outlet Node",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:Reheat",
      "air_terminal_name": "Reheat Zone 2",
      "idf_order": 214
    },
    "Zone3TermReheat": {
      "air_distribution_unit_outlet_node_name": "Zone 3 Reheat Air Outlet Node",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:Reheat",
      "air_terminal_name": "Reheat Zone 3",
      "idf_order": 215
    }
  },
  "AirTerminal:SingleDuct:ConstantVolume:Reheat": {
    "Reheat Zone 1": {
      "availability_schedule_name": "FanAndCoilAvailSched",
      "air_outlet_node_name": "Zone 1 Reheat Air Outlet Node",
      "air_inlet_node_name": "Zone 1 Reheat Air Inlet Node",
      "maximum_air_flow_rate": 0.47,
      "reheat_coil_object_type": "Coil:Heating:Water",
      "reheat_coil_name": "Reheat Coil Zone 1",
      "maximum_hot_water_or_steam_flow_rate": 0.0013,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "convergence_tolerance": 0.001,
      "idf_order": 216
    },
    "Reheat Zone 2": {
      "availability_schedule_name": "FanAndCoilAvailSched",
      "air_outlet_node_name": "Zone 2 Reheat Air Outlet Node",
      "air_inlet_node_name": "Zone 2 Reheat Air Inlet Node",
      "maximum_air_flow_rate": 0.36,
      "reheat_coil_object_type": "Coil:Heating:Water",
      "reheat_coil_name": "Reheat Coil Zone 2",
      "maximum_hot_water_or_steam_flow_rate": 0.0012,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "convergence_tolerance": 0.001,
      "idf_order": 217
    },
    "Reheat Zone 3": {
      "availability_schedule_name": "FanAndCoilAvailSched",
      "air_outlet_node_name": "Zone 3 Reheat Air Outlet Node",
      "air_inlet_node_name": "Zone 3 Reheat Air Inlet Node",
      "maximum_air_flow_rate": 0.47,
      "reheat_coil_object_type": "Coil:Heating:Water",
      "reheat_coil_name": "Reheat Coil Zone 3",
      "maximum_hot_water_or_steam_flow_rate": 0.0013,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "convergence_tolerance": 0.001,
      "idf_order": 218
    }
  },
  "ZoneControl:Thermostat": {
    "Zone 1 Thermostat": {
      "zone_or_zonelist_name": "West Zone",
      "control_type_schedule_name": "Zone Control Type Sched",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_1_name": "Heating Setpoint with SB",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "Cooling Setpoint with SB",
      "idf_order": 219
    },
    "Zone 2 Thermostat": {
      "zone_or_zonelist_name": "EAST ZONE",
      "control_type_schedule_name": "Zone Control Type Sched",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_1_name": "Heating Setpoint with SB",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "Cooling Setpoint with SB",
      "idf_order": 220
    },
    "Zone 3 Thermostat": {
      "zone_or_zonelist_name": "NORTH ZONE",
      "control_type_schedule_name": "Zone Control Type Sched",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_1_name": "Heating Setpoint with SB",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "Cooling Setpoint with SB",
      "idf_order": 221
    }
  },
  "ThermostatSetpoint:SingleHeating": {
    "Heating Setpoint with SB": {
      "setpoint_temperature_schedule_name": "Heating Setpoints",
      "idf_order": 222
    }
  },
  "ThermostatSetpoint:SingleCooling": {
    "Cooling Setpoint with SB": {
      "setpoint_temperature_schedule_name": "Cooling Setpoints",
      "idf_order": 223
    }
  },
  "AirLoopHVAC:SupplyPath": {
    "TermReheatSupplyPath": {
      "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node",
      "idf_order": 224,
      "components": [
        {
          "component_object_type": "AirLoopHVAC:ZoneSplitter",
          "component_name": "Zone Supply Air Splitter"
        }
      ]
    }
  },
  "AirLoopHVAC:ReturnPath": {
    "TermReheatReturnPath": {
      "return_air_path_outlet_node_name": "Return Air Mixer Outlet",
      "idf_order": 225,
      "components": [
        {
          "component_object_type": "AirLoopHVAC:ZoneMixer",
          "component_name": "Zone Return Air Mixer"
        }
      ]
    }
  },
  "AirLoopHVAC:ZoneSplitter": {
    "Zone Supply Air Splitter": {
      "inlet_node_name": "Zone Equipment Inlet Node",
      "idf_order": 226,
      "nodes": [
        {
          "outlet_node_name": "Zone 1 Reheat Air Inlet Node"
        },
        {
          "outlet_node_name": "Zone 2 Reheat Air Inlet Node"
        },
        {
          "outlet_node_name": "Zone 3 Reheat Air Inlet Node"
        }
      ]
    }
  },
  "AirLoopHVAC:ZoneMixer": {
    "Zone Return Air Mixer": {
      "outlet_node_name": "Return Air Mixer Outlet",
      "idf_order": 227,
      "nodes": [
        {
          "inlet_node_name": "Zone 1 Outlet Node"
        },
        {
          "inlet_node_name": "Zone 2 Outlet Node"
        },
        {
          "inlet_node_name": "Zone 3 Outlet Node"
        }
      ]
    }
  },
  "Chiller:Electric": {
    "Big Chiller": {
      "condenser_type": "WaterCooled",
      "nominal_capacity": 45000,
      "nominal_cop": 2.75,
      "chilled_water_inlet_node_name": "Big Chiller Inlet Node",
      "chilled_water_outlet_node_name": "Big Chiller Outlet Node",
      "condenser_inlet_node_name": "Big Chiller Condenser Inlet Node",
      "condenser_outlet_node_name": "Big Chiller Condenser Outlet Node",
      "minimum_part_load_ratio": 0.15,
      "maximum_part_load_ratio": 1.0,
      "optimum_part_load_ratio": 0.65,
      "design_condenser_inlet_temperature": 29.44,
      "temperature_rise_coefficient": 2.682759,
      "design_chilled_water_outlet_temperature": 6.667,
      "design_chilled_water_flow_rate": 0.0011,
      "design_condenser_fluid_flow_rate": 0.0005,
      "coefficient_1_of_capacity_ratio_curve": 0.944836,
      "coefficient_2_of_capacity_ratio_curve": -0.0570088,
      "coefficient_3_of_capacity_ratio_curve": -0.00185486,
      "coefficient_1_of_power_ratio_curve": 1.907846,
      "coefficient_2_of_power_ratio_curve": -1.204987,
      "coefficient_3_of_power_ratio_curve": 0.2634623,
      "coefficient_1_of_full_load_ratio_curve": 0.03303,
      "coefficient_2_of_full_load_ratio_curve": 0.6852,
      "coefficient_3_of_full_load_ratio_curve": 0.2818,
      "chilled_water_outlet_temperature_lower_limit": 5,
      "chiller_flow_mode": "LeavingSetpointModulated",
      "idf_order": 228
    }
  },
  "Chiller:ConstantCOP": {
    "Little Chiller": {
      "nominal_capacity": 25000,
      "nominal_cop": 2.5,
      "design_chilled_water_flow_rate": 0.0011,
      "design_condenser_water_flow_rate": 0.0011,
      "chilled_water_inlet_node_name": "Little Chiller Inlet Node",
      "chilled_water_outlet_node_name": "Little Chiller Outlet Node",
      "condenser_inlet_node_name": "Little Chiller Condenser Inlet Node",
      "condenser_outlet_node_name": "Little Chiller Condenser Outlet Node",
      "condenser_type": "WaterCooled",
      "chiller_flow_mode": "LeavingSetpointModulated",
      "sizing_factor": "",
      "idf_order": 229
    }
  },
  "DistrictCooling": {
    "Purchased Cooling": {
      "chilled_water_inlet_node_name": "Purchased Cooling Inlet Node",
      "chilled_water_outlet_node_name": "Purchased Cooling Outlet Node",
      "nominal_capacity": 680000,
      "idf_order": 230
    }
  },
  "DistrictHeating": {
    "Purchased Heating": {
      "hot_water_inlet_node_name": "Purchased Heat Inlet Node",
      "hot_water_outlet_node_name": "Purchased Heat Outlet Node",
      "nominal_capacity": 1000000,
      "idf_order": 231
    }
  },
  "CoolingTower:SingleSpeed": {
    "Big Tower": {
      "water_inlet_node_name": "Condenser Tower Inlet Node",
      "water_outlet_node_name": "Condenser Tower Outlet Node",
      "design_water_flow_rate": 0.0011,
      "design_air_flow_rate": 16.0,
      "design_fan_power": 1000,
      "design_u_factor_times_area_value": 1750.0,
      "free_convection_regime_air_flow_rate": 0.0,
      "free_convection_regime_air_flow_rate_sizing_factor": "",
      "free_convection_regime_u_factor_times_area_value": 0.0,
      "free_convection_u_factor_times_area_value_sizing_factor": "",
      "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
      "heat_rejection_capacity_and_nominal_capacity_sizing_ratio": "",
      "nominal_capacity": "",
      "free_convection_capacity": "",
      "free_convection_nominal_capacity_sizing_factor": "",
      "idf_order": 232
    }
  },
  "Pump:VariableSpeed": {
    "Circ Pump": {
      "inlet_node_name": "CW Supply Inlet Node",
      "outlet_node_name": "CW Pump Outlet Node",
      "design_maximum_flow_rate": 0.0011,
      "design_pump_head": 300000,
      "design_power_consumption": 500,
      "motor_efficiency": 0.87,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "coefficient_1_of_the_part_load_performance_curve": 0,
      "coefficient_2_of_the_part_load_performance_curve": 1,
      "coefficient_3_of_the_part_load_performance_curve": 0,
      "coefficient_4_of_the_part_load_performance_curve": 0,
      "design_minimum_flow_rate": 0,
      "pump_control_type": "INTERMITTENT",
      "idf_order": 233
    },
    "Cond Circ Pump": {
      "inlet_node_name": "Condenser Supply Inlet Node",
      "outlet_node_name": "Condenser Pump Outlet Node",
      "design_maximum_flow_rate": 0.0011,
      "design_pump_head": 300000,
      "design_power_consumption": 500,
      "motor_efficiency": 0.87,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "coefficient_1_of_the_part_load_performance_curve": 0,
      "coefficient_2_of_the_part_load_performance_curve": 1,
      "coefficient_3_of_the_part_load_performance_curve": 0,
      "coefficient_4_of_the_part_load_performance_curve": 0,
      "design_minimum_flow_rate": 0,
      "pump_control_type": "INTERMITTENT",
      "idf_order": 234
    },
    "HW Circ Pump": {
      "inlet_node_name": "HW Supply Inlet Node",
      "outlet_node_name": "HW Pump Outlet Node",
      "design_maximum_flow_rate": 0.0043,
      "design_pump_head": 300000,
      "design_power_consumption": 2000,
      "motor_efficiency": 0.87,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "coefficient_1_of_the_part_load_performance_curve": 0,
      "coefficient_2_of_the_part_load_performance_curve": 1,
      "coefficient_3_of_the_part_load_performance_curve": 0,
      "coefficient_4_of_the_part_load_performance_curve": 0,
      "design_minimum_flow_rate": 0,
      "pump_control_type": "INTERMITTENT",
      "idf_order": 235
    }
  },
  "Coil:Heating:Water": {
    "Reheat Coil Zone 1": {
      "availability_schedule_name": "FanAndCoilAvailSched",
      "u_factor_times_area_value": 400.0,
      "maximum_water_flow_rate": 0.0013,
      "water_inlet_node_name": "Zone 1 Reheat Water Inlet Node",
      "water_outlet_node_name": "Zone 1 Reheat Water Outlet Node",
      "air_inlet_node_name": "Zone 1 Reheat Air Inlet Node",
      "air_outlet_node_name": "Zone 1 Reheat Air Outlet Node",
      "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
      "rated_capacity": "autosize",
      "rated_inlet_water_temperature": 82.2,
      "rated_inlet_air_temperature": 16.6,
      "rated_outlet_water_temperature": 71.1,
      "rated_outlet_air_temperature": 32.2,
      "rated_ratio_for_air_and_water_convection": "",
      "idf_order": 236
    },
    "Reheat Coil Zone 2": {
      "availability_schedule_name": "FanAndCoilAvailSched",
      "u_factor_times_area_value": 400.0,
      "maximum_water_flow_rate": 0.0012,
      "water_inlet_node_name": "Zone 2 Reheat Water Inlet Node",
      "water_outlet_node_name": "Zone 2 Reheat Water Outlet Node",
      "air_inlet_node_name": "Zone 2 Reheat Air Inlet Node",
      "air_outlet_node_name": "Zone 2 Reheat Air Outlet Node",
      "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
      "rated_capacity": "autosize",
      "rated_inlet_water_temperature": 82.2,
      "rated_inlet_air_temperature": 16.6,
      "rated_outlet_water_temperature": 71.1,
      "rated_outlet_air_temperature": 32.2,
      "rated_ratio_for_air_and_water_convection": "",
      "idf_order": 237
    },
    "Reheat Coil Zone 3": {
      "availability_schedule_name": "FanAndCoilAvailSched",
      "u_factor_times_area_value": 400.0,
      "maximum_water_flow_rate": 0.0018,
      "water_inlet_node_name": "Zone 3 Reheat Water Inlet Node",
      "water_outlet_node_name": "Zone 3 Reheat Water Outlet Node",
      "air_inlet_node_name": "Zone 3 Reheat Air Inlet Node",
      "air_outlet_node_name": "Zone 3 Reheat Air Outlet Node",
      "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
      "rated_capacity": "autosize",
      "rated_inlet_water_temperature": 82.2,
      "rated_inlet_air_temperature": 16.6,
      "rated_outlet_water_temperature": 71.1,
      "rated_outlet_air_temperature": 32.2,
      "rated_ratio_for_air_and_water_convection": "",
      "idf_order": 238
    }
  },
  "Coil:Cooling:Water:DetailedGeometry": {
    "Detailed Cooling Coil": {
      "availability_schedule_name": "CoolingCoilAvailSched",
      "maximum_water_flow_rate": 0.0011,
      "tube_outside_surface_area": 6.23816,
      "total_tube_inside_area": 6.20007018,
      "fin_surface_area": 101.7158224,
      "minimum_airflow_area": 0.810606367,
      "coil_depth": 0.165097968,
      "fin_diameter": 0.43507152,
      "fin_thickness": 0.001499982,
      "tube_inside_diameter": 0.014449958,
      "tube_outside_diameter": 0.015879775,
      "tube_thermal_conductivity": 385.764854,
      "fin_thermal_conductivity": 203.882537,
      "fin_spacing": 0.001814292,
      "tube_depth_spacing": 0.02589977,
      "number_of_tube_rows": 6,
      "number_of_tubes_per_row": 16,
      "water_inlet_node_name": "Cooling Coil Water Inlet Node",
      "water_outlet_node_name": "Cooling Coil Water Outlet Node",
      "air_inlet_node_name": "Cooling Coil Air Inlet Node",
      "air_outlet_node_name": "Air Loop Outlet Node",
      "idf_order": 239
    }
  },
  "Fan:ConstantVolume": {
    "Supply Fan 1": {
      "availability_schedule_name": "FanAndCoilAvailSched",
      "fan_total_efficiency": 0.7,
      "pressure_rise": 600.0,
      "maximum_flow_rate": 1.3,
      "motor_efficiency": 0.9,
      "motor_in_airstream_fraction": 1.0,
      "air_inlet_node_name": "Air Loop Inlet Node",
      "air_outlet_node_name": "Cooling Coil Air Inlet Node",
      "idf_order": 240
    }
  },
  "ElectricLoadCenter:Distribution": {
    "Electric Load Center": {
      "generator_list_name": "Backup Generators",
      "generator_operation_scheme_type": "DemandLimit",
      "generator_demand_limit_scheme_purchased_electric_demand_limit": 10000.0,
      "generator_track_schedule_name_scheme_schedule_name": "",
      "generator_track_meter_scheme_meter_name": "",
      "electrical_buss_type": "AlternatingCurrent",
      "idf_order": 241
    }
  },
  "ElectricLoadCenter:Generators": {
    "Backup Generators": {
      "idf_order": 242,
      "generator_outputs": [
        {
          "generator_name": "Cat Diesel",
          "generator_object_type": "Generator:InternalCombustionEngine",
          "generator_rated_electric_power_output": 50000,
          "generator_availability_schedule_name": "ON PEAK GENERATOR SCHEDULE",
          "generator_rated_thermal_to_electrical_power_ratio": ""
        },
        {
          "generator_name": "Solar Turbine",
          "generator_object_type": "Generator:CombustionTurbine",
          "generator_rated_electric_power_output": 30000,
          "generator_availability_schedule_name": "OFF PEAK GENERATOR SCHEDULE",
          "generator_rated_thermal_to_electrical_power_ratio": ""
        },
        {
          "generator_name": "Capstone C65",
          "generator_object_type": "GENERATOR:MICROTURBINE",
          "generator_rated_electric_power_output": 65000,
          "generator_availability_schedule_name": "MID PEAK GENERATOR SCHEDULE",
          "generator_rated_thermal_to_electrical_power_ratio": null
        }
      ]
    }
  },
  "Generator:InternalCombustionEngine": {
    "Cat Diesel": {
      "rated_power_output": 50000,
      "electric_circuit_node_name": "Generator Diesel Electric Node",
      "minimum_part_load_ratio": 0.15,
      "maximum_part_load_ratio": 1.0,
      "optimum_part_load_ratio": 0.65,
      "shaft_power_curve_name": "BG Shaft Power Curve",
      "jacket_heat_recovery_curve_name": "BG Recovery Jacket Heat Curve",
      "lube_heat_recovery_curve_name": "BG Recovery Lube Heat Curve",
      "total_exhaust_energy_curve_name": "BG Total Exhaust Energy Curve",
      "exhaust_temperature_curve_name": "BG Exhaust Temperature Curve",
      "coefficient_1_of_u_factor_times_area_curve": 0.00952329,
      "coefficient_2_of_u_factor_times_area_curve": 0.9,
      "maximum_exhaust_flow_per_unit_of_power_output": 6.3e-07,
      "design_minimum_exhaust_temperature": 150,
      "fuel_higher_heating_value": 45500,
      "design_heat_recovery_water_flow_rate": 0.0,
      "heat_recovery_inlet_node_name": "",
      "heat_recovery_outlet_node_name": "",
      "fuel_type": "Diesel",
      "idf_order": 243
    }
  },
  "Generator:CombustionTurbine": {
    "Solar Turbine": {
      "rated_power_output": 30000,
      "electric_circuit_node_name": "GT gen Electric Node",
      "minimum_part_load_ratio": 0.15,
      "maximum_part_load_ratio": 1.0,
      "optimum_part_load_ratio": 0.65,
      "part_load_based_fuel_input_curve_name": "BG PL Based Fuel Input Curve",
      "temperature_based_fuel_input_curve_name": "BG Temp Based Fuel Input Curve",
      "exhaust_flow_curve_name": "BG Exhaust Flow Curve",
      "part_load_based_exhaust_temperature_curve_name": "BG PL Based Exhaust Temp Curve",
      "temperature_based_exhaust_temperature_curve_name": "BG Temp Based Exhaust Temp Curve",
      "heat_recovery_lube_energy_curve_name": "BG Tur Recovery Lube Heat Curve",
      "coefficient_1_of_u_factor_times_area_curve": 0.01907045,
      "coefficient_2_of_u_factor_times_area_curve": 0.9,
      "maximum_exhaust_flow_per_unit_of_power_output": 5.04e-06,
      "design_minimum_exhaust_temperature": 150,
      "design_air_inlet_temperature": 25,
      "fuel_higher_heating_value": 43500,
      "design_heat_recovery_water_flow_rate": 0.0,
      "heat_recovery_inlet_node_name": "",
      "heat_recovery_outlet_node_name": "",
      "fuel_type": "NaturalGas",
      "heat_recovery_maximum_temperature": "",
      "outdoor_air_inlet_node_name": "CT OA inlet",
      "idf_order": 244
    }
  },
  "Generator:MicroTurbine": {
    "Capstone C65": {
      "reference_electrical_power_output": 65000,
      "minimum_full_load_electrical_power_output": 29900,
      "maximum_full_load_electrical_power_output": 65000,
      "reference_electrical_efficiency_using_lower_heating_value": 0.29,
      "reference_combustion_air_inlet_temperature": 15.0,
      "reference_combustion_air_inlet_humidity_ratio": 0.00638,
      "reference_elevation": 0.0,
      "electrical_power_function_of_temperature_and_elevation_curve_name": "Capstone C65 Power_vs_Temp_Elev",
      "electrical_efficiency_function_of_temperature_curve_name": "Capstone C65 Efficiency_vs_Temp",
      "electrical_efficiency_function_of_part_load_ratio_curve_name": "Capstone C65 Efficiency_vs_PLR",
      "fuel_type": "NaturalGas",
      "fuel_higher_heating_value": 50000,
      "fuel_lower_heating_value": 45450,
      "standby_power": 300,
      "ancillary_power": 4500,
      "idf_order": 245
    }
  },
  "Output:Variable": {
    "Output:Variable 1": {
      "key_value": "*",
      "variable_name": "Zone Air Temperature",
      "reporting_frequency": "timestep",
      "idf_order": 246
    },
    "Output:Variable 2": {
      "key_value": "Cat Diesel",
      "variable_name": "Generator Produced Electric Power",
      "reporting_frequency": "timestep",
      "idf_order": 247
    },
    "Output:Variable 3": {
      "key_value": "Cat Diesel",
      "variable_name": "Generator Diesel Rate",
      "reporting_frequency": "timestep",
      "idf_order": 248
    },
    "Output:Variable 4": {
      "key_value": "Cat Diesel",
      "variable_name": "Generator Diesel Energy",
      "reporting_frequency": "timestep",
      "idf_order": 249
    },
    "Output:Variable 5": {
      "key_value": "Cat Diesel",
      "variable_name": "Generator Diesel Mass Flow Rate",
      "reporting_frequency": "timestep",
      "idf_order": 250
    },
    "Output:Variable 6": {
      "key_value": "Cat Diesel",
      "variable_name": "Generator Exhaust Air Temperature",
      "reporting_frequency": "timestep",
      "idf_order": 251
    },
    "Output:Variable 7": {
      "key_value": "Solar Turbine",
      "variable_name": "Generator Produced Electric Power",
      "reporting_frequency": "timestep",
      "idf_order": 252
    },
    "Output:Variable 8": {
      "key_value": "Solar Turbine",
      "variable_name": "Generator Gas Rate",
      "reporting_frequency": "timestep",
      "idf_order": 253
    },
    "Output:Variable 9": {
      "key_value": "Solar Turbine",
      "variable_name": "Generator Gas Energy",
      "reporting_frequency": "timestep",
      "idf_order": 254
    },
    "Output:Variable 10": {
      "key_value": "Solar Turbine",
      "variable_name": "Generator Gas Mass Flow Rate",
      "reporting_frequency": "timestep",
      "idf_order": 255
    },
    "Output:Variable 11": {
      "key_value": "Solar Turbine",
      "variable_name": "Generator Exhaust Air Temperature",
      "reporting_frequency": "timestep",
      "idf_order": 256
    },
    "Output:Variable 12": {
      "key_value": "Capstone C65",
      "variable_name": "Generator Produced Electric Power",
      "reporting_frequency": "timestep",
      "idf_order": 257
    },
    "Output:Variable 13": {
      "key_value": "Capstone C65",
      "variable_name": "Generator Gas HHV Basis Rate",
      "reporting_frequency": "timestep",
      "idf_order": 258
    },
    "Output:Variable 14": {
      "key_value": "Capstone C65",
      "variable_name": "Generator Gas HHV Basis Energy",
      "reporting_frequency": "timestep",
      "idf_order": 259
    },
    "Output:Variable 15": {
      "key_value": "Capstone C65",
      "variable_name": "Generator Gas Mass Flow Rate",
      "reporting_frequency": "timestep",
      "idf_order": 260
    },
    "Output:Variable 16": {
      "key_value": "Capstone C65",
      "variable_name": "Generator LHV Basis Electric Efficiency",
      "reporting_frequency": "timestep",
      "idf_order": 261
    },
    "Output:Variable 17": {
      "key_value": "*",
      "variable_name": "Facility Total Produced Electric Power",
      "reporting_frequency": "Timestep",
      "idf_order": 262
    },
    "Output:Variable 18": {
      "key_value": "*",
      "variable_name": "Facility Total Produced Electric Energy",
      "reporting_frequency": "hourly",
      "idf_order": 263
    },
    "Output:Variable 19": {
      "key_value": "*",
      "variable_name": "Facility Total Purchased Electric Power",
      "reporting_frequency": "Timestep",
      "idf_order": 264
    },
    "Output:Variable 20": {
      "key_value": "*",
      "variable_name": "Facility Total Purchased Electric Energy",
      "reporting_frequency": "hourly",
      "idf_order": 265
    },
    "Output:Variable 21": {
      "key_value": "*",
      "variable_name": "Facility Total Building Electric Demand Power",
      "reporting_frequency": "Timestep",
      "idf_order": 266
    },
    "Output:Variable 22": {
      "key_value": "*",
      "variable_name": "Facility Total HVAC Electric Demand Power",
      "reporting_frequency": "Timestep",
      "idf_order": 267
    },
    "Output:Variable 23": {
      "key_value": "*",
      "variable_name": "Facility Total Electric Demand Power",
      "reporting_frequency": "Timestep",
      "idf_order": 268
    }
  },
  "Output:Meter:MeterFileOnly": {
    "Output:Meter:MeterFileOnly 1": {
      "key_name": "Electricity:Facility",
      "reporting_frequency": "monthly",
      "idf_order": 269
    },
    "Output:Meter:MeterFileOnly 2": {
      "key_name": "Electricity:Building",
      "reporting_frequency": "monthly",
      "idf_order": 270
    },
    "Output:Meter:MeterFileOnly 3": {
      "key_name": "InteriorLights:Electricity",
      "reporting_frequency": "monthly",
      "idf_order": 271
    },
    "Output:Meter:MeterFileOnly 4": {
      "key_name": "Electricity:HVAC",
      "reporting_frequency": "monthly",
      "idf_order": 272
    },
    "Output:Meter:MeterFileOnly 5": {
      "key_name": "Electricity:Plant",
      "reporting_frequency": "monthly",
      "idf_order": 273
    },
    "Output:Meter:MeterFileOnly 6": {
      "key_name": "Gas:Facility",
      "reporting_frequency": "monthly",
      "idf_order": 274
    },
    "Output:Meter:MeterFileOnly 7": {
      "key_name": "Gas:Plant",
      "reporting_frequency": "monthly",
      "idf_order": 275
    },
    "Output:Meter:MeterFileOnly 8": {
      "key_name": "Electricity:Facility",
      "reporting_frequency": "runperiod",
      "idf_order": 276
    },
    "Output:Meter:MeterFileOnly 9": {
      "key_name": "Electricity:Building",
      "reporting_frequency": "runperiod",
      "idf_order": 277
    },
    "Output:Meter:MeterFileOnly 10": {
      "key_name": "InteriorLights:Electricity",
      "reporting_frequency": "runperiod",
      "idf_order": 278
    },
    "Output:Meter:MeterFileOnly 11": {
      "key_name": "Electricity:HVAC",
      "reporting_frequency": "runperiod",
      "idf_order": 279
    },
    "Output:Meter:MeterFileOnly 12": {
      "key_name": "Electricity:Plant",
      "reporting_frequency": "runperiod",
      "idf_order": 280
    },
    "Output:Meter:MeterFileOnly 13": {
      "key_name": "Gas:Facility",
      "reporting_frequency": "runperiod",
      "idf_order": 281
    },
    "Output:Meter:MeterFileOnly 14": {
      "key_name": "Gas:Plant",
      "reporting_frequency": "runperiod",
      "idf_order": 282
    }
  },
  "Output:VariableDictionary": {
    "Output:VariableDictionary 1": {
      "key_field": "Regular",
      "idf_order": 283
    }
  },
  "OutputControl:Table:Style": {
    "OutputControl:Table:Style 1": {
      "column_separator": "HTML",
      "idf_order": 284
    }
  },
  "Output:Table:SummaryReports": {
    "Output:Table:SummaryReports 1": {
      "idf_order": 285,
      "reports": [
        {
          "report_name": "AllSummary"
        }
      ]
    }
  }
}
